<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en-us" lang="en-us" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><link rel="icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2025"/><meta name="DC.rights.owner" content="(C) Copyright 2025"/><meta name="DC.type" content="task"/><meta name="description" content="Prerequisites Personnel requirements Required persons Preliminary requirements Procedure Finalization 1 - 10 minutes - Tools and test equipment Item Quantity Part number Manufacturer Brass Master ..."/><meta name="DC.coverage" content=""/><meta name="DC.relation" scheme="URI" content="c_Safety_WebhelpLandingPage.html"/><meta name="DC.relation" scheme="URI" content="t_Removing-LOTO-ISC-Pioneer.html"/><meta name="DC.relation" scheme="URI" content="t_Removing_LOTO_for_PDU_Champion.html"/><meta name="DC.relation" scheme="URI" content="t_Removing_LOTO_for_PDU_Champion.html"/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="component" content=""/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="392025"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_2064636"/><meta name="DC.language" content="en-US"/>        
      <title>Applying LOTO - PDU</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-toc-id" content="id_2064636-d46e1138"/><meta name="wh-source-relpath" content="t_Applying_LOTO_for_PDU_Champion.dita"/><meta name="wh-out-relpath" content="t_Applying_LOTO_for_PDU_Champion.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script type="text/javascript" src="./oxygen-webhelp/template/js/Remove_LSEP.js"></script><script type="text/javascript" src="./oxygen-webhelp/template/js/TopicTOCScroll.js"></script></head>
    <body id="id_2064636" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--     This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html. -->
                    <!-- US650: Update Webhelp look and feel -->
                    <div id="banner">
                        <!-- GE Dev US464 change logo link to blank target -->
                        <a href="https://www.gehealthcare.com/" class="Num wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img/GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt="SIGNA™ Champion / SIGNA™ Winner 1.5TGeneral Service Manual"/></a>
                        <!--* DE224: WHR: Link under the search field is missing -->
                        <div class="search_container">
                            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                            <div class="search_link">
                                
                                
                            </div>
                        </div>
                    </div>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle">SIGNA™ Champion / SIGNA™ Winner 1.5T</span><span class="ph booktitlealt"><span class="ph">General Service Manual</span></span></span></a></div>
                    
                </div>
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e221-mi" data-tocid="id_2033906-d46e221" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e1945-mi" data-tocid="id_2033907-d46e1945" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033908-d46e2147-mi" data-tocid="id_2033908-d46e2147" data-state="not-ready" class=" topicref " data-id="id_2033908"><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e3058-mi" data-tocid="id_2033902-d46e3058" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e10307-mi" data-tocid="id_2033910-d46e10307" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e20884-mi" data-tocid="id_2033911-d46e20884" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e41543-mi" data-tocid="id_2033912-d46e41543" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e42257-mi" data-tocid="id_2033914-d46e42257" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033915-d46e43181-mi" data-tocid="id_2033915-d46e43181" data-state="not-ready" class=" topicref " data-id="id_2033915"><span class="title"><a href="c_Troubleshooting_WebhelpLandingPage.html">Troubleshooting</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e44092-mi" data-tocid="id_2033916-d46e44092" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e45916-mi" data-tocid="id_2033917-d46e45916" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e90129-mi" data-tocid="id_2033904-d46e90129" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e105433-mi" data-tocid="id_2033903-d46e105433" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033918-d46e105938-mi" data-tocid="id_2033918-d46e105938" data-state="not-ready" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->

            </div>

        </div>
    </div>
</header>
        
        
        
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        
        <div class="row wh_tools " id="wh_tools_top">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li><span class="topicref"><span class="title"><a href="t_Applying-LOTO-GOC-Pioneer.html">Lockout-Tagout (LOTO)</a></span></span></li><li class="active"><span class="topicref" data-id="id_2064636"><span class="title"><a href="t_Applying_LOTO_for_PDU_Champion.html">Applying LOTO - PDU</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                    <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_Removing-LOTO-ISC-Pioneer.html" title="Removing LOTO - Integrated System Cabinet (ISC)" aria-label="Previous topic: Removing LOTO - Integrated System Cabinet (ISC)" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_Removing_LOTO_for_PDU_Champion.html" title="Removing LOTO - PDU" aria-label="Next topic: Removing LOTO - PDU" rel="next"></a></span>  </span></div>
                    <!-- External resource link -->
                    
                   <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="Num wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>
                    
                   <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                    <button type="button" data-target="#wh_publication_toc" id="wh_toc_button" data-toggle="collapse" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                        <span class="navbar-toggler-icon"></span>
                    </button>  
                </div>
            </nav>
            
        </div>
        <div class="container-fluid" id="wh_topic_container">
            

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    <!-- US647: Add scrollbar to chapter level TOC in webhelp topics - changed paramater to hard-coded value.-->
                    
                        
                        <!-- US655: Create a parameter to remove the short description from chapter-levee/left TOCs in Webhelp -->
                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="SurpressSD"></div>
                        <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                        <nav id="wh_publication_toc" class="d-print-none collapsible TOC_Nav" aria-label="Table of Contents Container">
                            <div class=" wh_publication_toc " data-tooltip-position="bottom"><ul role="tree" aria-label="Table of Contents"><span class="expand-button-action-labels"><span id="button-expand-action" aria-label="Expand"></span><span id="button-collapse-action" aria-label="Collapse"></span><span id="button-pending-action" aria-label="Pending"></span></span><li role="treeitem" aria-expanded="true"><span data-tocid="id_2033906-d46e221" class="topicref" data-id="id_2033906" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2033906-d46e221-link" class="wh-expand-btn"></span><span class="title"><a href="c_Safety_WebhelpLandingPage.html" id="id_2033906-d46e221-link">Safety and General Information</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_2005095-d46e324" class="topicref" data-id="id_2005095" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_StrongMagneticFieldWarning.html" id="id_2005095-d46e324-link">Strong magnetic field warning</a></span></span></li><li role="treeitem"><span data-tocid="id_15666818-d46e423" class="topicref" data-id="id_15666818" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_MRServiceSafetyManual_12384172.html" id="id_15666818-d46e423-link">MR Service Safety Manual</a></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="tocId-d46e522" class="topicref" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action tocId-d46e522-link" class="wh-expand-btn"></span><span class="title"><a href="t_Applying-LOTO-GOC-Pioneer.html" id="tocId-d46e522-link">Lockout-Tagout (LOTO)</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="false"><span data-tocid="id_2016535-d46e526" class="topicref" data-id="id_2016535" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2016535-d46e526-link" class="wh-expand-btn"></span><span class="title"><a href="t_Applying-LOTO-GOC-Pioneer.html" id="id_2016535-d46e526-link">Applying LOTO - Global Operator Cabinet (GOC) and Operator Workspace</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Apply LOTO before servicing the GOC or items in the operator workspace. Applying LOTO ensures a safe environment when working on these items.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_13106065-d46e730" class="topicref" data-id="id_13106065" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_13106065-d46e730-link" class="wh-expand-btn"></span><span class="title"><a href="t_LOTO-for-MDPMain-Disconnect-Panel-or-Facility-PDU_14250795.html" id="id_13106065-d46e730-link">Applying LOTO - Main Disconnect Panel (MDP)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Apply LOTO to the Main Disconnect Panel (MDP) or facility Power Distribution Unit (PDU).</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_13106290-d46e934" class="topicref" data-id="id_13106290" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_13106290-d46e934-link" class="wh-expand-btn"></span><span class="title"><a href="t_LOTO-for-ISC-Integrated-System-Cabinet_14845718.html" id="id_13106290-d46e934-link">Applying LOTO - Integrated System Cabinet (ISC)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Apply LOTO to the Power Distribution Unit (PDU) when servicing this item in the Integrated System Cabinet (ISC). Applying LOTO ensures a safe environment when working on this part.</p></span></span></span></li><li role="treeitem" aria-expanded="true" class="active"><span data-tocid="id_2064636-d46e1138" class="topicref" data-id="id_2064636" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2064636-d46e1138-link" class="wh-expand-btn"></span><span class="title"><a href="t_Applying_LOTO_for_PDU_Champion.html" id="id_2064636-d46e1138-link">Applying LOTO - PDU</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_2064637-d46e1239" class="topicref" data-id="id_2064637" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Removing_LOTO_for_PDU_Champion.html" id="id_2064637-d46e1239-link">Removing LOTO - PDU</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2001782-d46e1340" class="topicref" data-id="id_2001782" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2001782-d46e1340-link" class="wh-expand-btn"></span><span class="title"><a href="t_Applying-LOTO-F50_CryocoolerCompressor.html" id="id_2001782-d46e1340-link">Applying LOTO - Cryocooler Compressor</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Apply LOTO to the cryocooler compressor breaker on the MDP when servicing this item. Applying LOTO ensures a safe environment when servicing the F50 cryocooler compressor.</p></span></span></span></li></ul></li><li role="treeitem"><span data-tocid="id_2001693-d46e1544" class="topicref" data-id="id_2001693" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="r_ElectricalSafety.html" id="id_2001693-d46e1544-link">Electrical Safety</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">You must follow all recommended safety procedures when servicing and working near energy sources.</p></span></span></span></li><li role="treeitem"><span data-tocid="concept_mtk_lxq_5q-d46e1646" class="topicref" data-id="concept_mtk_lxq_5q" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_GEHC_Language_Policy.html" id="concept_mtk_lxq_5q-d46e1646-link">Language Policy</a></span></span></li><li role="treeitem"><span data-tocid="id_2020416-d46e1745" class="topicref" data-id="id_2020416" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_RevisionHistory_LX.html" id="id_2020416-d46e1745-link">Revision History</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2005158-d46e1846" class="topicref" data-id="id_2005158" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_Legal.html" id="id_2005158-d46e1846-link">Legal Notice</a></span></span></li></ul></li></ul></div>
                        </nav>
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                       
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class="Num InMap wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WIA3068ECB0GYZ</li><li><span class="metalabel">Topic ID: </span>id_2064636<span class="metalabel"> Version: </span>1.1</li><li><span class="metalabel">Date: </span>Oct 21, 2024 5:48:07 AM</li></ul></div><h1 class="- topic/title title topictitle1" id="ariaid-title1">Applying LOTO - PDU</h1></header>
        <div class="- topic/body task/taskbody body taskbody" id="id_2064636__id_14977533"><div class="hide"><p class="- topic/shortdesc shortdesc"></p></div>
        <section class="- topic/section task/prereq section prereq"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Prerequisites</h2></div>
                                    <table class="- topic/table table" id="id_2064636__id_14977534" data-ofbid="id_2064636__id_14977534"><caption></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977535" colspan="4">Personnel requirements</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977534__entry__2">Required persons</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977534__entry__3">Preliminary requirements</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977534__entry__4">Procedure</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977534__entry__5">Finalization</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977539" headers="id_2064636__id_14977535 id_2064636__id_14977534__entry__2">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977540" headers="id_2064636__id_14977535 id_2064636__id_14977534__entry__3">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977541" headers="id_2064636__id_14977535 id_2064636__id_14977534__entry__4">10 minutes</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977542" headers="id_2064636__id_14977535 id_2064636__id_14977534__entry__5">-</td></tr></tbody>
        </table>
                                    <table class="- topic/table table frame-all" id="id_2064636__id_14977543" data-ofbid="id_2064636__id_14977543"><caption></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977544" colspan="4">Tools and test equipment</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977543__entry__2">Item</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977543__entry__3">Quantity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977543__entry__4">Part number</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977543__entry__5">Manufacturer</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977549" headers="id_2064636__id_14977544 id_2064636__id_14977543__entry__2"><span class="- topic/ph ph">Brass Master Padlock with Brass Shackle</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977550" headers="id_2064636__id_14977544 id_2064636__id_14977543__entry__3">2</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977552" headers="id_2064636__id_14977544 id_2064636__id_14977543__entry__4"><span class="- topic/ph ph">46-194427P320</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977554" headers="id_2064636__id_14977544 id_2064636__id_14977543__entry__5">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977555" headers="id_2064636__id_14977544 id_2064636__id_14977543__entry__2"><span class="- topic/ph ph">Red LOTO Personal Lock Wrap</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977556" headers="id_2064636__id_14977544 id_2064636__id_14977543__entry__3">2</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977558" headers="id_2064636__id_14977544 id_2064636__id_14977543__entry__4"><span class="- topic/ph ph">2393068</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977560" headers="id_2064636__id_14977544 id_2064636__id_14977543__entry__5">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977561" headers="id_2064636__id_14977544 id_2064636__id_14977543__entry__2"><span class="- topic/ph ph">1 Inch Multi-Locking Device (if multiple service personnel are involved)</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977562" headers="id_2064636__id_14977544 id_2064636__id_14977543__entry__3">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977564" headers="id_2064636__id_14977544 id_2064636__id_14977543__entry__4"><span class="- topic/ph ph">46-194427P313</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977566" headers="id_2064636__id_14977544 id_2064636__id_14977543__entry__5">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977567" headers="id_2064636__id_14977544 id_2064636__id_14977543__entry__2"><span class="- topic/ph ph">Red Warning LOTO Tag</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977568" headers="id_2064636__id_14977544 id_2064636__id_14977543__entry__3">2</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977570" headers="id_2064636__id_14977544 id_2064636__id_14977543__entry__4"><span class="- topic/ph ph">46-194427P322</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977572" headers="id_2064636__id_14977544 id_2064636__id_14977543__entry__5">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977573" headers="id_2064636__id_14977544 id_2064636__id_14977543__entry__2"><span class="- topic/ph ph">Digital Voltmeter (DVM) with Jumper Leads</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977574" headers="id_2064636__id_14977544 id_2064636__id_14977543__entry__3">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977576" headers="id_2064636__id_14977544 id_2064636__id_14977543__entry__4"><span class="- topic/ph ph">46-194427P284</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977578" headers="id_2064636__id_14977544 id_2064636__id_14977543__entry__5">-</td></tr></tbody>
        </table>
                        </section><section class="- topic/section task/context section context" id="id_2064636__id_14977585" data-ofbid="id_2064636__id_14977585"><div class="tasklabel"><h2 class="sectiontitle tasklabel">About this task</h2></div><table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement warning hazardstatement_warning ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--warning"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> Warning</span></th></tr></thead><tbody><tr><td><img class="+ topic/image hazard-d/hazardsymbol image hazardsymbol" src="icon_electrical.png"/></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">Electrocution hazard</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">High voltage present.</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">Use proper LOTO procedures before servicing and/or maintaining.</div></div></td></tr></tbody></table>This document covers PDU - Lockout and ISC - Restoring Power. Prior to doing work on the ISC electronics, Integrated Cooling Cabinet (ICC) electronics (except F50 Cryocooler Compressor), and electronics in the magnet room (except magnet), the steps in this Lock Out Tag Out Procedure must be completed by a LOTO authorized GE HealthCare Field Engineer (FE). Completing all the steps in this procedure ensures a safe environment and avoids equipment damage when working on these parts.<table class="- topic/table table" id="id_2064636__SL1770156-1178697" data-ofbid="id_2064636__SL1770156-1178697"><caption></caption><colgroup><col style="width:46.53465346534653%"/><col style="width:11.381138113811382%"/><col style="width:15.931593159315929%"/><col style="width:14.67146714671467%"/><col style="width:11.48114811481148%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977587" colspan="5">Affected by LOTO</th></tr><tr class="- topic/row"><th class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__SL1770156-1178697__entry__2">Name of equipment</th><th class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__SL1770156-1178697__entry__3">Number of locks</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__SL1770156-1178697__entry__4">Titles of employees authorized to do LOTO</th><th class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__SL1770156-1178697__entry__5">Titles of affected employees</th><th class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__SL1770156-1178697__entry__6">How to notify</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977592" headers="id_2064636__id_14977587 id_2064636__SL1770156-1178697__entry__2">
                                                                                                <ul class="- topic/ul ul" id="id_2064636__id_14977593" data-ofbid="id_2064636__id_14977593"><li class="- topic/li li">ISC</li><li class="- topic/li li" id="id_2064636__SL12232749-1178697" data-ofbid="id_2064636__SL12232749-1178697">ICC except F50 cryocooler compressor</li><li class="- topic/li li" id="id_2064636__SL12232750-1178697" data-ofbid="id_2064636__SL12232750-1178697">Electronics attached on magnet (except magnet)</li><li class="- topic/li li" id="id_2064636__SL12232751-1178697" data-ofbid="id_2064636__SL12232751-1178697">Patient table</li><li class="- topic/li li" id="id_2064636__SL12232752-1178697" data-ofbid="id_2064636__SL12232752-1178697">GOC</li></ul>
                                                                                    </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977599" headers="id_2064636__id_14977587 id_2064636__SL1770156-1178697__entry__3">1 per GE HealthCare FE</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977601" headers="id_2064636__id_14977587 id_2064636__SL1770156-1178697__entry__4">GE HealthCare FEs</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977602" headers="id_2064636__id_14977587 id_2064636__SL1770156-1178697__entry__5">Hospital personnel</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977603" headers="id_2064636__id_14977587 id_2064636__SL1770156-1178697__entry__6">Verbal, posted signs</td></tr></tbody>
        </table><div class="- topic/note note note note_note" id="id_2064636__id_14977605" data-ofbid="id_2064636__id_14977605"><span class="note__title">Note</span> The following table describes the type, location, and magnitude of energy to be LOTO’d.</div><table class="- topic/table table" id="id_2064636__id_14977607" data-ofbid="id_2064636__id_14977607"><caption></caption><colgroup><col style="width:20.82791720827917%"/><col style="width:6.669333066693331%"/><col style="width:6.669333066693331%"/><col style="width:44.16558344165583%"/><col style="width:21.667833216678332%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977608"> Energy source</th><th class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977609"> Yes</th><th class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977610"> No</th><th class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977611"> Location of energy isolating means</th><th class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977612"> Magnitude of energy</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977613" headers="id_2064636__id_14977608">Electrical</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977614" headers="id_2064636__id_14977609">x</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977615" headers="id_2064636__id_14977610"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977616" headers="id_2064636__id_14977611">Main breaker of ISC</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977617" headers="id_2064636__id_14977612">380/400/415/480 VAC</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977618" headers="id_2064636__id_14977608">Pneumatic</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977619" headers="id_2064636__id_14977609"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977620" headers="id_2064636__id_14977610">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977621" headers="id_2064636__id_14977611"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977622" headers="id_2064636__id_14977612"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977623" headers="id_2064636__id_14977608">Hydraulic</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977624" headers="id_2064636__id_14977609"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977625" headers="id_2064636__id_14977610">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977626" headers="id_2064636__id_14977611"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977627" headers="id_2064636__id_14977612"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977628" headers="id_2064636__id_14977608">Gas/Water/Steam</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977629" headers="id_2064636__id_14977609"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977630" headers="id_2064636__id_14977610">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977631" headers="id_2064636__id_14977611"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977632" headers="id_2064636__id_14977612"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977633" headers="id_2064636__id_14977608">Chemical</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977634" headers="id_2064636__id_14977609"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977635" headers="id_2064636__id_14977610">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977636" headers="id_2064636__id_14977611"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977637" headers="id_2064636__id_14977612"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977638" headers="id_2064636__id_14977608">Mechanical Motion</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977639" headers="id_2064636__id_14977609"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977640" headers="id_2064636__id_14977610">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977641" headers="id_2064636__id_14977611"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977642" headers="id_2064636__id_14977612"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977643" headers="id_2064636__id_14977608">Gravity</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977644" headers="id_2064636__id_14977609"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977645" headers="id_2064636__id_14977610">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977646" headers="id_2064636__id_14977611"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977647" headers="id_2064636__id_14977612"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977648" headers="id_2064636__id_14977608">Springs</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977649" headers="id_2064636__id_14977609"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977650" headers="id_2064636__id_14977610">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977651" headers="id_2064636__id_14977611"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977652" headers="id_2064636__id_14977612"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977653" headers="id_2064636__id_14977608">Thermal</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977654" headers="id_2064636__id_14977609"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977655" headers="id_2064636__id_14977610">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977656" headers="id_2064636__id_14977611"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977657" headers="id_2064636__id_14977612"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977658" headers="id_2064636__id_14977608">Stored Energy</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977659" headers="id_2064636__id_14977609">x</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977660" headers="id_2064636__id_14977610"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977661" headers="id_2064636__id_14977611">Time discharge of internal capacitors</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977662" headers="id_2064636__id_14977612">208 VAC, 420 VAC</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977663" headers="id_2064636__id_14977608">Air Under Pressure</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977664" headers="id_2064636__id_14977609"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977665" headers="id_2064636__id_14977610">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977666" headers="id_2064636__id_14977611"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977667" headers="id_2064636__id_14977612"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977668" headers="id_2064636__id_14977608">Oil Under Pressure</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977669" headers="id_2064636__id_14977609"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977670" headers="id_2064636__id_14977610">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977671" headers="id_2064636__id_14977611"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977672" headers="id_2064636__id_14977612"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977673" headers="id_2064636__id_14977608">Water Under Pressure</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977674" headers="id_2064636__id_14977609">x</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977675" headers="id_2064636__id_14977610"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977676" headers="id_2064636__id_14977611">ICC </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977677" headers="id_2064636__id_14977612">5.0 Bar (80 psi)</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977678" headers="id_2064636__id_14977608">Gas Under Pressure</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977679" headers="id_2064636__id_14977609"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977680" headers="id_2064636__id_14977610">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977681" headers="id_2064636__id_14977611"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977682" headers="id_2064636__id_14977612"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977683" headers="id_2064636__id_14977608">Steam</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977684" headers="id_2064636__id_14977609"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977685" headers="id_2064636__id_14977610">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977686" headers="id_2064636__id_14977611"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977687" headers="id_2064636__id_14977612"> </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977688" headers="id_2064636__id_14977608">Other</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977689" headers="id_2064636__id_14977609"> </td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_2064636__id_14977690" headers="id_2064636__id_14977610">x</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977691" headers="id_2064636__id_14977611"> </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_2064636__id_14977692" headers="id_2064636__id_14977612"> </td></tr></tbody>
        </table></section></div><article class="- topic/topic task/task topic task nested1 yes id_SL1770157-1178697" aria-labelledby="ariaid-title2" id="id_SL1770157-1178697"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL1770157-1178697</header><h2 class="- topic/title title topictitle2" id="ariaid-title2">Types of equipment and/or methods selected to dissipate or isolate stored energy</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL1770157-1178697__id_14977693"><section class="- topic/section task/context section context" id="id_SL1770157-1178697__id_14977694" data-ofbid="id_SL1770157-1178697__id_14977694"><div class="tasklabel"><h3 class="sectiontitle tasklabel">About this task</h3></div>
                                                <p class="- topic/p p" id="id_SL1770157-1178697__id_14977695" data-ofbid="id_SL1770157-1178697__id_14977695">Time method for dissipation of stored energy: 5 minutes.</p>
                                    </section></div></article><article class="- topic/topic task/task topic task nested1 yes id_SL1770158-1178697" aria-labelledby="ariaid-title3" id="id_SL1770158-1178697"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL1770158-1178697</header><h2 class="- topic/title title topictitle2" id="ariaid-title3">Types of equipment and/or methods used to ensure disconnections</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL1770158-1178697__id_14977696"><section id="id_SL1770158-1178697__id_14977697" data-ofbid="id_SL1770158-1178697__id_14977697"><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="- topic/ol task/steps ol steps" id="id_SL1770158-1178697__id_14977697" data-ofbid="id_SL1770158-1178697__id_14977697"><li class="- topic/li task/step li step" id="id_SL1770158-1178697__SL4047117-1178697" data-ofbid="id_SL1770158-1178697__SL4047117-1178697"><span class="- topic/ph task/cmd ph cmd">One personal lock and tag per FE at the site working on the de-energized equipment at the time of LOTO.</span></li><li class="- topic/li task/step li step" id="id_SL1770158-1178697__SL2146130-1178697" data-ofbid="id_SL1770158-1178697__SL2146130-1178697"><span class="- topic/ph task/cmd ph cmd">Voltmeter to read voltage for verification that energy has dissipated in the PDU.</span></li></ol></section></div></article><article class="- topic/topic task/task topic task nested1 yes id_SL13909672-1178697" aria-labelledby="ariaid-title4" id="id_SL13909672-1178697"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL13909672-1178697</header><h2 class="- topic/title title topictitle2" id="ariaid-title4">Power down the computer subsystems</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL13909672-1178697__id_14977698"><section class="- topic/section task/context section context" id="id_SL13909672-1178697__id_14977699" data-ofbid="id_SL13909672-1178697__id_14977699"><div class="tasklabel"><h3 class="sectiontitle tasklabel">About this task</h3></div>
                                                <p class="- topic/p p" id="id_SL13909672-1178697__id_14977700" data-ofbid="id_SL13909672-1178697__id_14977700">System Power Off, under Access tab, is for customer use since it will require 1 hour at the most to power down the system to cool down gradient coil temperature, and reduce B0 drift in customer scan level. For service LOTO, use system shutdown for immediate shutdown. However, note that it will be required to wait 1 hour after restoring power for certain calibration and/or customer scan.</p>
                                    </section></div><article class="- topic/topic task/task topic task nested2 yes id_SL14015070-1178697" aria-labelledby="ariaid-title5" id="id_SL14015070-1178697"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL14015070-1178697</header><h3 class="- topic/title title topictitle3" id="ariaid-title5">System shutdown when system is in operator level</h3><div class="- topic/body task/taskbody body taskbody" id="id_SL14015070-1178697__id_14977701"><section id="id_SL14015070-1178697__id_14977702" data-ofbid="id_SL14015070-1178697__id_14977702"><div class="tasklabel"><h4 class="sectiontitle tasklabel">Procedure</h4></div><ol class="- topic/ol task/steps ol steps" id="id_SL14015070-1178697__id_14977702" data-ofbid="id_SL14015070-1178697__id_14977702"><li class="- topic/li task/step li step stepexpand" id="id_SL14015070-1178697__SL14015071-1178697" data-ofbid="id_SL14015070-1178697__SL14015071-1178697"><span class="- topic/ph task/cmd ph cmd">To prepare for shutdown of equipment, notify affected personnel working in the area the LOTO is being done.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL14015070-1178697__SL14015072-1178697" data-ofbid="id_SL14015070-1178697__SL14015072-1178697"><span class="- topic/ph task/cmd ph cmd">From the Common Service Desktop, select <span class="+ topic/ph ui-d/menucascade ph menucascade"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Utility</span><abbr title="and then"> &gt; </abbr><span class="+ topic/ph ui-d/uicontrol ph uicontrol">System Shutdown</span></span> and click <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Shutdown</span> to shutdown the PC and ICN. </span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL14015070-1178697__id_14977703">
                                                                                    <figure class="- topic/fig fig fignone" id="id_SL14015070-1178697__SL14027641-1178697" data-ofbid="id_SL14015070-1178697__SL14027641-1178697"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">1. </span></span><span class="fig--title">System shutdown</span></figcaption><img class="- topic/image image" id="id_SL14015070-1178697__id_14977704" src="14027636.jpg"/></figure>
                                                                        </div></li></ol></section></div></article><article class="- topic/topic task/task topic task nested2 yes id_SL13909676-1178697" aria-labelledby="ariaid-title6" id="id_SL13909676-1178697"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL13909676-1178697</header><h3 class="- topic/title title topictitle3" id="ariaid-title6">System shutdown when system is in root level</h3><div class="- topic/body task/taskbody body taskbody" id="id_SL13909676-1178697__id_14977705"><section id="id_SL13909676-1178697__id_14977706" data-ofbid="id_SL13909676-1178697__id_14977706"><div class="tasklabel"><h4 class="sectiontitle tasklabel">Procedure</h4></div><ol class="- topic/ol task/steps ol steps" id="id_SL13909676-1178697__id_14977706" data-ofbid="id_SL13909676-1178697__id_14977706"><li class="- topic/li task/step li step stepexpand" id="id_SL13909676-1178697__SL13909677-1178697" data-ofbid="id_SL13909676-1178697__SL13909677-1178697"><span class="- topic/ph task/cmd ph cmd">To prepare for shutdown of equipment, notify affected personnel working in the area the LOTO is being done.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL13909676-1178697__SL13909678-1178697" data-ofbid="id_SL13909676-1178697__SL13909678-1178697"><span class="- topic/ph task/cmd ph cmd">Right-click on the Linux desktop to access the Root Menu and then select <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Logout</span>.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL13909676-1178697__id_14977710">
                                                                                    <figure class="- topic/fig fig fignone" id="id_SL13909676-1178697__SL13909679-1178697" data-ofbid="id_SL13909676-1178697__SL13909679-1178697"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">2. </span></span><span class="fig--title">Logout</span></figcaption><img class="- topic/image image" id="id_SL13909676-1178697__id_14977711" src="13909661.jpg"/></figure>
                                                                        </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL13909676-1178697__SL13909680-1178697" data-ofbid="id_SL13909676-1178697__SL13909680-1178697"><span class="- topic/ph task/cmd ph cmd">Select <span class="+ topic/ph ui-d/menucascade ph menucascade"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Menu</span><abbr title="and then"> &gt; </abbr><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Shutdown</span></span> on the Welcome login screen to shut down the system.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL13909676-1178697__id_14977712">
                                                                                    <figure class="- topic/fig fig fignone" id="id_SL13909676-1178697__SL13909681-1178697" data-ofbid="id_SL13909676-1178697__SL13909681-1178697"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">3. </span></span><span class="fig--title">Shutdown</span></figcaption><img class="- topic/image image" id="id_SL13909676-1178697__id_14977713" src="13909666.jpg"/></figure>
                                                                        </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL13909676-1178697__SL13909682-1178697" data-ofbid="id_SL13909676-1178697__SL13909682-1178697"><span class="- topic/ph task/cmd ph cmd">Make sure the system is shut down.</span></li></ol></section></div></article></article><article class="- topic/topic task/task topic task nested1 yes task_bnv_5bj_g1c" aria-labelledby="ariaid-title7" id="task_bnv_5bj_g1c"><header class="topic-id"><span class="metalabel">Topic ID: </span>task_bnv_5bj_g1c</header><h2 class="- topic/title title topictitle2" id="ariaid-title7">Applying LOTO – PDU</h2><div class="- topic/body task/taskbody body taskbody"><section class="- topic/section task/context section context"><div class="tasklabel"><h3 class="sectiontitle tasklabel">About this task</h3></div>System cabinet PDU main breaker off &amp; Lockout/tagout for PDU Main Breaker.<div class="- topic/note note note note_note"><span class="note__title">Note</span> You must wear Arc Flash Suit based on Zero Energy assessment requirement if you need to open the PDU front panel to finish the test.</div></section><section><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="- topic/ol task/steps ol steps"><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Notify affected personnel that LOTO will be applied.</span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Make sure the host computer is shut down.</span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Open ISC Cover.</span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Turn Off PDU Main Breaker.</span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Lock Out/Tag Out the PDU Main Breaker in ISC.</span><div class="- topic/itemgroup task/info itemgroup info">
                                                                        <figure class="- topic/fig fig fignone"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">4. </span></span><span class="fig--title">LOTO the PDU main breaker</span></figcaption><img class="- topic/image image" src="MainInputBreaker_OffPosition_Pioneer_s.png"/></figure>
                                                            </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Wait five minutes for dissipation of stored energy.</span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Go to the PDU in ISC, use DVM check the voltage between each two of the three contact points (for both E- STOP &amp; GRADIENT CONTACTOR) on PDU, make sure that the voltage is under 1VAC.</span><div class="- topic/itemgroup task/info itemgroup info">
                                                                        <figure class="- topic/fig fig fignone"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">5. </span></span><span class="fig--title">Check the voltage between each two of the three contact points</span></figcaption><img class="- topic/image image" src="LOTO_Check_Voltages_MDPisOFF_Champion.png"/></figure>
                                                            </div></li></ol></section></div></article></article></main></div>
                        
                        <div class="Num wh_child_links d-print-none "><nav aria-label="Child Links" role="navigation" class="- topic/related-links related-links"><ul class="ullinks"><li class="- topic/link link ulchildlink"><strong><a href="t_Removing_LOTO_for_PDU_Champion.html">Removing LOTO - PDU</a></strong><div class="- topic/desc desc"></div></li></ul></nav></div>
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                            
                            
                            <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                            <nav id="wh_topic_toc" class="d-print-none collapsible TOC_Nav" aria-label="On this page">
                                <div class=" wh_topic_toc "><div class="wh_topic_label">On this page</div><ul><li class="topic-item"><a href="#id_SL1770157-1178697" data-tocid="id_SL1770157-1178697">Types of equipment and/or methods selected to dissipate or isolate stored energy</a></li><li class="topic-item"><a href="#id_SL1770158-1178697" data-tocid="id_SL1770158-1178697">Types of equipment and/or methods used to ensure disconnections</a></li><li class="topic-item"><a href="#id_SL13909672-1178697" data-tocid="id_SL13909672-1178697">Power down the computer subsystems</a><ul><li class="topic-item"><a href="#id_SL14015070-1178697" data-tocid="id_SL14015070-1178697">System shutdown when system is in operator level</a></li><li class="topic-item"><a href="#id_SL13909676-1178697" data-tocid="id_SL13909676-1178697">System shutdown when system is in root level</a></li></ul></li><li class="topic-item"><a href="#task_bnv_5bj_g1c" data-tocid="task_bnv_5bj_g1c">Applying LOTO – PDU</a></li></ul></div>
                            </nav>
                            <!--whc:include_html href="${webhelp.fragment.after.topic.toc}"/-->
                           
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            
                
            
            </div>
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        <div id="wh_tools_bottom" class="row wh_tools">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li><span class="topicref"><span class="title"><a href="t_Applying-LOTO-GOC-Pioneer.html">Lockout-Tagout (LOTO)</a></span></span></li><li class="active"><span class="topicref" data-id="id_2064636"><span class="title"><a href="t_Applying_LOTO_for_PDU_Champion.html">Applying LOTO - PDU</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_Removing-LOTO-ISC-Pioneer.html" title="Removing LOTO - Integrated System Cabinet (ISC)" aria-label="Previous topic: Removing LOTO - Integrated System Cabinet (ISC)" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_Removing_LOTO_for_PDU_Champion.html" title="Removing LOTO - PDU" aria-label="Next topic: Removing LOTO - PDU" rel="next"></a></span>  </span></div>
                </div>
            </nav>
            
        </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="ftrcustom"><span>
				5941077-8EN 
			</span> | <span>Revision  3</span> | <span>en-US | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="copyright_info"><span class="copyright_years"> ©2024 - 2025</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>