<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><link rel="icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2025"/><meta name="DC.rights.owner" content="(C) Copyright 2025"/><meta name="DC.type" content="task"/><meta name="description" content="Removes table components related to electrical docking and installs replacement components."/><meta name="DC.coverage" content=""/><meta name="DC.relation" scheme="URI" content="c_Replacements_PatientTableSubsection_Parent.html"/><meta name="DC.relation" scheme="URI" content="t_Finalization_EgressSwitchAndSpring.html"/><meta name="DC.relation" scheme="URI" content="t_ReplacingThePedalLinkBarConnector.html"/><meta name="DC.relation" scheme="URI" content="t_ReplacingThePedalLinkBarConnector.html"/><meta name="DC.relation" scheme="URI" content="t_ReplacingTheRockerClampRodLinkCollectorOrShaftRocker.html"/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="brand" content=""/><meta name="component" content=""/><meta name="featnum" content="Replacement and Repair"/><meta name="featnum" content=""/><meta name="prognum" content=""/><meta name="platform" content=""/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="6012025"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_12374015"/>        
      <title>Replacing table electrical docking mechanism components</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-toc-id" content="id_12374015-d46e184765"/><meta name="wh-source-relpath" content="t_Table-Electrical-Docking-Mechanism-Replacements_15599089.dita"/><meta name="wh-out-relpath" content="t_Table-Electrical-Docking-Mechanism-Replacements_15599089.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script type="text/javascript" src="./oxygen-webhelp/template/js/Remove_LSEP.js"></script><script type="text/javascript" src="./oxygen-webhelp/template/js/TopicTOCScroll.js"></script></head>
    <body id="id_12374015" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--     This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html. -->
                    <!-- US650: Update Webhelp look and feel -->
                    <div id="banner">
                        <!-- GE Dev US464 change logo link to blank target -->
                        <a href="https://www.gehealthcare.com/" class="Num wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img/GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt=" SIGNA™ Hero* / SIGNA™ Performer / SIGNA™ Pilot 3.0T* SIGNA™ Hero includes SIGNA™ Hero XT, SIGNA™ Hero Elite, SIGNA™ Hero MAXGeneral Service Manual"/></a>
                        <!--* DE224: WHR: Link under the search field is missing -->
                        <div class="search_container">
                            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                            <div class="search_link">
                                
                                
                            </div>
                        </div>
                    </div>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle"> SIGNA™ <span class="ph">Hero* / SIGNA™ Performer / SIGNA™ Pilot 3.0T</span></span><span class="ph booktitlealt"><span class="ph">* SIGNA™ Hero includes SIGNA™ Hero XT, SIGNA™ Hero Elite, SIGNA™ Hero MAX</span></span><span class="ph booktitlealt"><span class="ph">General Service Manual</span></span></span></a></div>
                    
                </div>
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e235-mi" data-tocid="id_2033906-d46e235" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e2090-mi" data-tocid="id_2033907-d46e2090" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033909-d46e2296-mi" data-tocid="id_2033909-d46e2296" data-state="not-ready" class=" topicref " data-id="id_2033909"><span class="title"><a href="c_Installation_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e3231-mi" data-tocid="id_2033902-d46e3231" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e15138-mi" data-tocid="id_2033910-d46e15138" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e27985-mi" data-tocid="id_2033911-d46e27985" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e50896-mi" data-tocid="id_2033912-d46e50896" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e51314-mi" data-tocid="id_2033914-d46e51314" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033915-d46e53504-mi" data-tocid="id_2033915-d46e53504" data-state="not-ready" class=" topicref " data-id="id_2033915"><span class="title"><a href="c_Troubleshooting_WebhelpLandingPage.html">Troubleshooting</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e60833-mi" data-tocid="id_2033916-d46e60833" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e62580-mi" data-tocid="id_2033917-d46e62580" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e231848-mi" data-tocid="id_2033903-d46e231848" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e232469-mi" data-tocid="id_2033904-d46e232469" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033918-d46e240615-mi" data-tocid="id_2033918-d46e240615" data-state="not-ready" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->

            </div>

        </div>
    </div>
</header>
        
        
        
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        
        <div class="row wh_tools " id="wh_tools_top">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li><span class="topicref" data-id="id_2069734"><span class="title"><a href="c_Replacements_PatientTableSubsection_Parent.html">Patient Table</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li><span class="topicref"><span class="title"><a href="t_RemovingAndInstallingTheDockableTableCovers.html">Dockable Table</a></span></span></li><li class="active"><span class="topicref" data-id="id_12374015"><span class="title"><a href="t_Table-Electrical-Docking-Mechanism-Replacements_15599089.html">Replacing table electrical docking mechanism components</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes table components related to electrical docking and installs replacement components.</p></span></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                    <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_Finalization_EgressSwitchAndSpring.html" title="Finalizing egress switch and springs replacement" aria-label="Previous topic: Finalizing egress switch and springs replacement" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_ReplacingThePedalLinkBarConnector.html" title="Replacing the pedal link bar connector" aria-label="Next topic: Replacing the pedal link bar connector" rel="next"></a></span>  </span></div>
                    <!-- External resource link -->
                    
                   <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="Num wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>
                    
                   <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                    <button type="button" data-target="#wh_publication_toc" id="wh_toc_button" data-toggle="collapse" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                        <span class="navbar-toggler-icon"></span>
                    </button>  
                </div>
            </nav>
            
        </div>
        <div class="container-fluid" id="wh_topic_container">
            

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    <!-- US647: Add scrollbar to chapter level TOC in webhelp topics - changed paramater to hard-coded value.-->
                    
                        
                        <!-- US655: Create a parameter to remove the short description from chapter-levee/left TOCs in Webhelp -->
                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="SurpressSD"></div>
                        <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                        <nav id="wh_publication_toc" class="d-print-none collapsible TOC_Nav" aria-label="Table of Contents Container">
                            <div class=" wh_publication_toc " data-tooltip-position="bottom"><ul role="tree" aria-label="Table of Contents"><span class="expand-button-action-labels"><span id="button-expand-action" aria-label="Expand"></span><span id="button-collapse-action" aria-label="Collapse"></span><span id="button-pending-action" aria-label="Pending"></span></span><li role="treeitem" aria-expanded="true"><span data-tocid="id_2033917-d46e62580" class="topicref" data-id="id_2033917" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2033917-d46e62580-link" class="wh-expand-btn"></span><span class="title"><a href="c_Replacements_WebhelpLandingPage.html" id="id_2033917-d46e62580-link">Replacements</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_2069736-d46e62685" class="topicref" data-id="id_2069736" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_Replacements_ReplCalRetestMatrixSubsection_Parent.html" id="id_2069736-d46e62685-link">Replacement Calibration Retest Matrix</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069714-d46e62788" class="topicref" data-id="id_2069714" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069714-d46e62788-link" class="wh-expand-btn"></span><span class="title"><a href="c_TroubleshootingAndReplacements_SystemSubsection_Parent_2.html" id="id_2069714-d46e62788-link">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069710-d46e83433" class="topicref" data-id="id_2069710" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069710-d46e83433-link" class="wh-expand-btn"></span><span class="title"><a href="c_TroubleshootingAndReplacements_GradientSubsection_Parent.html" id="id_2069710-d46e83433-link">Gradient</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069719-d46e85013" class="topicref" data-id="id_2069719" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069719-d46e85013-link" class="wh-expand-btn"></span><span class="title"><a href="c_TroubleshootingAndReplacements_CoilsSubsection_Parent.html" id="id_2069719-d46e85013-link">Coils</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069718-d46e85832" class="topicref" data-id="id_2069718" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069718-d46e85832-link" class="wh-expand-btn"></span><span class="title"><a href="c_TroubleshootingAndReplacements_MagnetEnclosureSubsection_Parent_2.html" id="id_2069718-d46e85832-link">Magnet Enclosure<span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph"> and Outer Electronics</span></a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="id_2069734-d46e154222" class="topicref" data-id="id_2069734" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2069734-d46e154222-link" class="wh-expand-btn"></span><span class="title"><a href="c_Replacements_PatientTableSubsection_Parent.html" id="id_2069734-d46e154222-link">Patient Table</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="true"><span data-tocid="tocId-d46e154325" class="topicref" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action tocId-d46e154325-link" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingAndInstallingTheDockableTableCovers.html" id="tocId-d46e154325-link">Dockable Table</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_2019169-d46e154326" class="topicref" data-id="id_2019169" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingAndInstallingTheDockableTableCovers.html" id="id_2019169-d46e154326-link">Removing and installing the dockable table covers</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Provides removal and installation instructions for all dockable patient table covers.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2020261-d46e161532" class="topicref" data-id="id_2020261" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2020261-d46e161532-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingADockableTableArmboard.html" id="id_2020261-d46e161532-link">Replacing a dockable table armboard</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the left- or right-hand armboard from the dockable table and installs a replacement armboard.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2022293-d46e165184" class="topicref" data-id="id_2022293" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2022293-d46e165184-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingThePatientTableBrakingSystemComponents_Parent.html" id="id_2022293-d46e165184-link">Replacing the patient table braking system components</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Replaces braking system components for the dockable patient table.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2020950-d46e166953" class="topicref" data-id="id_2020950" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2020950-d46e166953-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingADockableTableCableAssembly.html" id="id_2020950-d46e166953-link">Replacing a dockable table cable assembly</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the P1/PE or P2/P4 cable assembly from the dockable patient table and installs a replacement cable assembly.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2021636-d46e178097" class="topicref" data-id="id_2021636" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2021636-d46e178097-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingATableCaster.html" id="id_2021636-d46e178097-link">Replacing a table caster</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes one of the caster assemblies from the table base and installs a replacement caster.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2048722-d46e179769" class="topicref" data-id="id_2048722" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingATableCasterWheel_DV.html" id="id_2048722-d46e179769-link">Replacing a table caster wheel</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes a wheel from a table caster and installs a new wheel.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2020306-d46e179873" class="topicref" data-id="id_2020306" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2020306-d46e179873-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheCradleFlipperAssembly.html" id="id_2020306-d46e179873-link">Replacing the cradle flipper assembly</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Replaces the cradle flipper assembly in a dockable patient table.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2020497-d46e181850" class="topicref" data-id="id_2020497" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2020497-d46e181850-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingADockableTableCradleSideWheel.html" id="id_2020497-d46e181850-link">Replacing a dockable table cradle side wheel</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes a side wheel from the dockable table patient cradle and installs a replacement wheel.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2020484-d46e182474" class="topicref" data-id="id_2020484" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2020484-d46e182474-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingADockableTableVerticalWheel.html" id="id_2020484-d46e182474-link">Replacing a dockable table cradle vertical wheel</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes a vertically-oriented wheel from the dockable table patient cradle and installs a replacement wheel.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2021616-d46e183098" class="topicref" data-id="id_2021616" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2021616-d46e183098-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheDockableTableDummyLoad.html" id="id_2021616-d46e183098-link">Replacing the dockable table dummy load</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the dummy load from the dockable table and installs a replacement dummy load.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2022081-d46e184140" class="topicref" data-id="id_2022081" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2022081-d46e184140-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheEgressSwitchAndSpring_Parent.html" id="id_2022081-d46e184140-link">Replacing the egress switch and springs</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removal and installation instructions for replacing the egress switch and springs.</p></span></span></span></li><li role="treeitem" aria-expanded="true" class="active"><span data-tocid="id_12374015-d46e184765" class="topicref" data-id="id_12374015" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_12374015-d46e184765-link" class="wh-expand-btn"></span><span class="title"><a href="t_Table-Electrical-Docking-Mechanism-Replacements_15599089.html" id="id_12374015-d46e184765-link">Replacing table electrical docking mechanism components</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes table components related to electrical docking and installs replacement components.</p></span></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="false"><span data-tocid="id_2022589-d46e184869" class="topicref" data-id="id_2022589" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2022589-d46e184869-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingThePedalLinkBarConnector.html" id="id_2022589-d46e184869-link">Replacing the pedal link bar connector</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Describes how to remove and replace the pedal link bar connector that operates the foot pedal to dock the patient table electrically.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2022590-d46e186540" class="topicref" data-id="id_2022590" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2022590-d46e186540-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheRockerClampRodLinkCollectorOrShaftRocker.html" id="id_2022590-d46e186540-link">Replacing the rocker clamp, rod link connector, or shaft rocker</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes and replaces the defective rocker clamp, rod link connector, or shaft rocker on the patient table.</p></span></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2019629-d46e188211" class="topicref" data-id="id_2019629" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2019629-d46e188211-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheDockableTableElectromagneticClutchAndBelt.html" id="id_2019629-d46e188211-link">Replacing the dockable table ElectroMagnetic (EM) clutch and belt</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the ElectroMagnetic (EM) clutch and belt from the dockable table motor and EM clutch assembly, and installs a replacement clutch and belt.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2019733-d46e189984" class="topicref" data-id="id_2019733" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2019733-d46e189984-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheHandleHinge.html" id="id_2019733-d46e189984-link">Replacing the handle hinge</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the handle hinge from the dockable table and installs a replacement hinge.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_12373281-d46e190714" class="topicref" data-id="id_12373281" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_12373281-d46e190714-link" class="wh-expand-btn"></span><span class="title"><a href="t_Patient-Table-Hydraulic-Cylinder-Replacement_11883349.html" id="id_12373281-d46e190714-link">Replacing the hydraulic cylinder</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the hydraulic cylinder from a dockable patient table and installs a replacement hydraulic cylinder.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_12373721-d46e192177" class="topicref" data-id="id_12373721" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_12373721-d46e192177-link" class="wh-expand-btn"></span><span class="title"><a href="t_Hydraulic-Filter-Replacement_14620286.html" id="id_12373721-d46e192177-link">Replacing the hydraulic filter</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removal and installation instructions for replacing the hydraulic filter in the dockable patient table.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_12374633-d46e193325" class="topicref" data-id="id_12374633" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_12374633-d46e193325-link" class="wh-expand-btn"></span><span class="title"><a href="t_Patient-Table-Hydraulic-Rotary-Pump-Replacement_4213060.html" id="id_12374633-d46e193325-link">Replacing the hydraulic rotary pump</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Replaces the hydraulic rotary pump of the dockable patient table.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_12373720-d46e194682" class="topicref" data-id="id_12373720" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_12373720-d46e194682-link" class="wh-expand-btn"></span><span class="title"><a href="t_Hydraulic-Fluid-Level-Check-and-Fill_14620269_2.html" id="id_12373720-d46e194682-link">Checking and filling hydraulic fluid</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Checks and adjusts the hydraulic fluid level for the dockable patient table.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2027585-d46e195309" class="topicref" data-id="id_2027585" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2027585-d46e195309-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheTableHydraulicPumpCouplers.html" id="id_2027585-d46e195309-link">Replacing the table rotary pump couplers</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Replaces the table female or dock male rotary pump coupler.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2019856-d46e195829" class="topicref" data-id="id_2019856" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2019856-d46e195829-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheDockableTableMotor.html" id="id_2019856-d46e195829-link">Replacing the dockable table motor</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the longitudinal movement motor from the dockable table and installs a replacement motor.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2019858-d46e197395" class="topicref" data-id="id_2019858" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2019858-d46e197395-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheDockableTableMotorCoupler.html" id="id_2019858-d46e197395-link">Replacing the dockable table motor coupler</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the rigibelt drive to motor coupler from the dockable table and installs a replacement coupler.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2019552-d46e198753" class="topicref" data-id="id_2019552" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2019552-d46e198753-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheDockableTablePhysiologicalAcquisitionControllerPAC.html" id="id_2019552-d46e198753-link">Replacing the dockable table Physiological Acquisition Controller (PAC)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Replaces the Physiological Acquisition Controller (PAC) on the dockable table.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2019159-d46e199587" class="topicref" data-id="id_2019159" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2019159-d46e199587-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheDockableTablePosteriorArrayPACoil.html" id="id_2019159-d46e199587-link">Replacing the dockable table Posterior Array (PA) coil</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the Posterior Array (PA) coil from the dockable table cradle and installs a replacement coil.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2020279-d46e202270" class="topicref" data-id="id_2020279" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2020279-d46e202270-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingThePrimaryLatchBlock-Parent.html" id="id_2020279-d46e202270-link">Replacing the primary latch assembly</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the primary latch assembly from the dockable table and installs a replacement primary latch assembly.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_12374577-d46e205186" class="topicref" data-id="id_12374577" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_12374577-d46e205186-link" class="wh-expand-btn"></span><span class="title"><a href="t_Patient-Table-Reciprocating-Pump-Assembly-Replacement_3976971.html" id="id_12374577-d46e205186-link">Replacing the reciprocating pump assembly</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the reciprocating pump assembly from the dockable patient table and installs a replacement.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2021414-d46e206439" class="topicref" data-id="id_2021414" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2021414-d46e206439-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheRespiratoryOrPatientAlertConnector.html" id="id_2021414-d46e206439-link">Replacing the respiratory connector or patient alert connector</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Provides instructions for replacing the respiratory connector or patient alert connector.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_12374584-d46e207063" class="topicref" data-id="id_12374584" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_12374584-d46e207063-link" class="wh-expand-btn"></span><span class="title"><a href="t_Secondary-Cradle-Latch-Actuating-Cable-Replacement_3986021.html" id="id_12374584-d46e207063-link">Replacing the secondary latch actuating cable</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2033766-d46e208310" class="topicref" data-id="id_2033766" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2033766-d46e208310-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheDockableTableStrainReliefParent.html" id="id_2033766-d46e208310-link">Replacing the dockable table strain relief</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the strain relief from the patient table handle-end cover and installs a replacement strain relief.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2019681-d46e208830" class="topicref" data-id="id_2019681" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2019681-d46e208830-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheDockableTableStringEncoder.html" id="id_2019681-d46e208830-link">Replacing the dockable table string encoder</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the string encoder from the dockable table and installs a replacement encoder assembly.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2020046-d46e210925" class="topicref" data-id="id_2020046" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2020046-d46e210925-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingADockableTableTNGSwitchOrSideBumper.html" id="id_2020046-d46e210925-link">Replacing a dockable table touch-and-go assembly or side bumper</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Provides instructions for replacing a touch-and-go assembly or a side bumper on the dockable table.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_12374485-d46e218333" class="topicref" data-id="id_12374485" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_12374485-d46e218333-link" class="wh-expand-btn"></span><span class="title"><a href="t_Table-Undock-Mechanism-Replacements_3408656.html" id="id_12374485-d46e218333-link">Replacing table undock mechanism components</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the undock link and lever from the table base and installs replacement components.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2071250-d46e221779" class="topicref" data-id="id_2071250" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2071250-d46e221779-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTableDockHookComponents.html" id="id_2071250-d46e221779-link">Replacing the table dock hook components</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">How to replace the dock hock components for the dockable table.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2052096-d46e222092" class="topicref" data-id="id_2052096" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2052096-d46e222092-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplaceDockHookTorsionSpring.html" id="id_2052096-d46e222092-link">Replacing the dock hook torsion spring</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Instructions on how to replace a dock hook torsion spring in a patient table.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2059445-d46e222405" class="topicref" data-id="id_2059445" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2059445-d46e222405-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingThePushRodAssembly.html" id="id_2059445-d46e222405-link">Replacing the push rod assembly</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">This procedure describes how to remove and install the push rod assembly in the dockable patient table.</p></span></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e222717" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e222717-link" class="wh-expand-btn"></span><span class="title"><a href="t_Lateral-Roller-Housing-Cradle-side-Replacement_14990958.html" id="tocId-d46e222717-link">Fixed Table</a></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069737-d46e231644" class="topicref" data-id="id_2069737" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069737-d46e231644-link" class="wh-expand-btn"></span><span class="title"><a href="c_Replacements_MDPSubsection_Parent.html" id="id_2069737-d46e231644-link">Main Disconnect Panel (MDP)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li></ul></li></ul></div>
                        </nav>
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                       
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class="Num InMap wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WIA30E21130GYZ</li><li><span class="metalabel">Topic ID: </span>id_12374015<span class="metalabel"> Version: </span>1.13</li><li><span class="metalabel">Date: </span>Feb 27, 2025 2:11:21 AM</li></ul></div><h1 class="- topic/title title topictitle1" id="ariaid-title1">Replacing table electrical docking mechanism components</h1></header>
        <div class="- topic/body task/taskbody body taskbody" id="id_12374015__id_15261008"><div class="hide"><p class="- topic/shortdesc shortdesc">Removes table components related to electrical docking and installs replacement components.</p></div>
        <section class="- topic/section task/prereq section prereq"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Prerequisites</h2></div>
      <table class="- topic/table table" id="id_12374015__id_15261009" data-ofbid="id_12374015__id_15261009"><caption></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374015__id_15261010" colspan="4">Personnel requirements</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374015__id_15261009__entry__2">Required persons</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374015__id_15261009__entry__3">Preliminary requirements</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374015__id_15261009__entry__4">Procedure</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374015__id_15261009__entry__5">Finalization</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12374015__id_15261014" headers="id_12374015__id_15261010 id_12374015__id_15261009__entry__2">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12374015__id_15261015" headers="id_12374015__id_15261010 id_12374015__id_15261009__entry__3">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12374015__id_15261016" headers="id_12374015__id_15261010 id_12374015__id_15261009__entry__4">60 minutes</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12374015__id_15261017" headers="id_12374015__id_15261010 id_12374015__id_15261009__entry__5">-</td></tr></tbody>
        </table>
      <table class="- topic/table table"><caption></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374015__id_15261008__entry__10" colspan="4">Tools and test equipment</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374015__id_15261008__entry__11">Item</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374015__id_15261008__entry__12">Quantity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374015__id_15261008__entry__13">Part number</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374015__id_15261008__entry__14">Manufacturer</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374015__id_15261008__entry__10 id_12374015__id_15261008__entry__11"><span class="- topic/ph ph"><span class="- topic/ph ph" id="id_12374015__d7e542">Nonmagnetic Titanium Service Tool Kit</span>, Small Set</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374015__id_15261008__entry__10 id_12374015__id_15261008__entry__12">1</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374015__id_15261008__entry__10 id_12374015__id_15261008__entry__13"><span class="- topic/ph ph">5113258</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374015__id_15261008__entry__10 id_12374015__id_15261008__entry__14">-</td></tr></tbody>
        </table>
      <table class="- topic/table table"><caption></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374015__id_15261008__entry__19" colspan="4">Replacement parts</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374015__id_15261008__entry__20">Item</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374015__id_15261008__entry__21">Quantity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374015__id_15261008__entry__22">Part number</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374015__id_15261008__entry__23">Manufacturer</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374015__id_15261008__entry__19 id_12374015__id_15261008__entry__20"><span class="- topic/ph ph">Link Bar Connector Pedal</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374015__id_15261008__entry__19 id_12374015__id_15261008__entry__21">1</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374015__id_15261008__entry__19 id_12374015__id_15261008__entry__22"><span class="- topic/ph ph">5174518</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374015__id_15261008__entry__19 id_12374015__id_15261008__entry__23">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374015__id_15261008__entry__19 id_12374015__id_15261008__entry__20"><span class="- topic/ph ph">Link Rod Connector</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374015__id_15261008__entry__19 id_12374015__id_15261008__entry__21"><span class="- topic/ph ph">2</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374015__id_15261008__entry__19 id_12374015__id_15261008__entry__22"><span class="- topic/ph ph">5807092</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374015__id_15261008__entry__19 id_12374015__id_15261008__entry__23">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374015__id_15261008__entry__19 id_12374015__id_15261008__entry__20"><span class="- topic/ph ph">Rocker Shaft</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374015__id_15261008__entry__19 id_12374015__id_15261008__entry__21">2</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374015__id_15261008__entry__19 id_12374015__id_15261008__entry__22"><span class="- topic/ph ph">5815584</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374015__id_15261008__entry__19 id_12374015__id_15261008__entry__23">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374015__id_15261008__entry__19 id_12374015__id_15261008__entry__20"><span class="- topic/ph ph">Rocker Clamp</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374015__id_15261008__entry__19 id_12374015__id_15261008__entry__21">2</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374015__id_15261008__entry__19 id_12374015__id_15261008__entry__22"><span class="- topic/ph ph">5392170</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374015__id_15261008__entry__19 id_12374015__id_15261008__entry__23">-</td></tr></tbody>
        </table>
      <table class="- topic/table table"><caption></caption><colgroup><col style="width:100%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374015__id_15261008__entry__40">Safety</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374015__id_15261008__entry__40">
                                                                                    <p class="- topic/p p">Before working in any GE HealthCare MR suite or doing any GE HealthCare service procedure, you must:</p>
                                                                                    <ul class="- topic/ul ul" id="id_12374015__d8e42" data-ofbid="id_12374015__d8e42"><li class="- topic/li li">Have read and understood all hazard conditions and safety requirements in the latest revision of the GE HealthCare <cite class="- topic/cite cite"><span class="- topic/ph ph">MR Service Safety Manual</span></cite> (<span class="- topic/ph ph">5452735</span>).</li><li class="- topic/li li">Have successfully completed all relevant GE HealthCare Environmental Health and Safety (EHS) courses (or for non-GE HealthCare employees, equivalent workplace training courses).</li><li class="- topic/li li">Comply with all site-specific training and workplace safety requirements.</li></ul>
                                                                                    <p class="- topic/p p">If you have any safety concerns at any time, do not begin work or immediately stop work and move to a safe location. Immediately contact your supervisor or site safety officer for instructions on how to proceed.</p>
                                                                        </td></tr></tbody>
        </table>
    </section></div></article></main></div>
                        
                        <div class="Num wh_child_links d-print-none "><nav aria-label="Child Links" role="navigation" class="- topic/related-links related-links"><div class="topic-choices-label">Please choose from the following:</div><ul class="ullinks"><li class="- topic/link link ulchildlink"><strong><a href="t_ReplacingThePedalLinkBarConnector.html">Replacing the pedal link bar connector</a></strong><div class="- topic/desc desc">Describes how to remove and replace the pedal link bar connector that operates the foot pedal to dock the patient table electrically.</div></li><li class="- topic/link link ulchildlink"><strong><a href="t_ReplacingTheRockerClampRodLinkCollectorOrShaftRocker.html">Replacing the rocker clamp, rod link connector, or shaft rocker</a></strong><div class="- topic/desc desc">Removes and replaces the defective rocker clamp, rod link connector, or shaft rocker on the patient table.</div></li></ul></nav></div>
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            
                
            
            </div>
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        <div id="wh_tools_bottom" class="row wh_tools">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li><span class="topicref" data-id="id_2069734"><span class="title"><a href="c_Replacements_PatientTableSubsection_Parent.html">Patient Table</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li><span class="topicref"><span class="title"><a href="t_RemovingAndInstallingTheDockableTableCovers.html">Dockable Table</a></span></span></li><li class="active"><span class="topicref" data-id="id_12374015"><span class="title"><a href="t_Table-Electrical-Docking-Mechanism-Replacements_15599089.html">Replacing table electrical docking mechanism components</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes table components related to electrical docking and installs replacement components.</p></span></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_Finalization_EgressSwitchAndSpring.html" title="Finalizing egress switch and springs replacement" aria-label="Previous topic: Finalizing egress switch and springs replacement" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_ReplacingThePedalLinkBarConnector.html" title="Replacing the pedal link bar connector" aria-label="Next topic: Replacing the pedal link bar connector" rel="next"></a></span>  </span></div>
                </div>
            </nav>
            
        </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="ftrcustom"><span>
			
			
				
				
				5852800-8EN
			
			
				
		</span> | <span>Revision 
					
					6</span> | <span>en | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="copyright_info"><span class="copyright_years"> ©2022-2025</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>