<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><link rel="icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2025"/><meta name="DC.rights.owner" content="(C) Copyright 2025"/><meta name="DC.type" content="reference"/><meta name="description" content="You must follow all recommended safety procedures when servicing and working near energy sources."/><meta name="DC.coverage" content=""/><meta name="DC.relation" scheme="URI" content="t_DoingACompressorPressureCheck.html"/><meta name="DC.relation" scheme="URI" content="t_DoingACompressorPressureCheck.html"/><meta name="DC.relation" scheme="URI" content="t_ShuttingDownHostComputer_Parent.html"/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="brand" content=""/><meta name="component" content="Safety"/><meta name="featnum" content=""/><meta name="prognum" content=""/><meta name="series" content=""/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="12 102025"/><meta name="Requirement" content="CFR"/><meta name="Regulatory" content="FDA"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_2001693"/>        
      <title>Electrical Safety</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-toc-id" content="id_2001693-d46e22986"/><meta name="wh-source-relpath" content="r_ElectricalSafety.dita"/><meta name="wh-out-relpath" content="r_ElectricalSafety_2.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script type="text/javascript" src="./oxygen-webhelp/template/js/Remove_LSEP.js"></script><script type="text/javascript" src="./oxygen-webhelp/template/js/TopicTOCScroll.js"></script></head>
    <body id="id_2001693" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--     This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html. -->
                    <!-- US650: Update Webhelp look and feel -->
                    <div id="banner">
                        <!-- GE Dev US464 change logo link to blank target -->
                        <a href="https://www.gehealthcare.com/" class="Num wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img/GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt="  SIGNA™ PETMR  General Service Manual"/></a>
                        <!--* DE224: WHR: Link under the search field is missing -->
                        <div class="search_container">
                            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                            <div class="search_link">
                                
                                
                            </div>
                        </div>
                    </div>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle">  <span class="ph">SIGNA™ PETMR</span>  </span><span class="ph booktitlealt"><span class="ph">General Service Manual</span></span></span></a></div>
                    
                </div>
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e235-mi" data-tocid="id_2033906-d46e235" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e3138-mi" data-tocid="id_2033907-d46e3138" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033908-d46e3346-mi" data-tocid="id_2033908-d46e3346" data-state="not-ready" class=" topicref " data-id="id_2033908"><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e4596-mi" data-tocid="id_2033902-d46e4596" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e21308-mi" data-tocid="id_2033910-d46e21308" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e32241-mi" data-tocid="id_2033911-d46e32241" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e63840-mi" data-tocid="id_2033912-d46e63840" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e65805-mi" data-tocid="id_2033914-d46e65805" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033915-d46e78146-mi" data-tocid="id_2033915-d46e78146" data-state="not-ready" class=" topicref " data-id="id_2033915"><span class="title"><a href="c_Troubleshooting_WebhelpLandingPage.html">Troubleshooting</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e81598-mi" data-tocid="id_2033916-d46e81598" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e84167-mi" data-tocid="id_2033917-d46e84167" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e121584-mi" data-tocid="id_2033903-d46e121584" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e122724-mi" data-tocid="id_2033904-d46e122724" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033918-d46e130720-mi" data-tocid="id_2033918-d46e130720" data-state="not-ready" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->

            </div>

        </div>
    </div>
</header>
        
        
        
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        
        <div class="row wh_tools " id="wh_tools_top">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li><span class="topicref" data-id="id_2043208"><span class="title"><a href="c_AdjustmentsAndCalibrationsFunctionChecks_System_2.html">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li><span class="topicref" data-id="id_2011680"><span class="title"><a href="t_DoingACompressorPressureCheck.html">Doing a compressor pressure check</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Do a check of the cryocooler compressor supply pressure.</p></span></span></span></li><li class="active"><span class="topicref" data-id="id_2001693"><span class="title"><a href="r_ElectricalSafety_2.html">Electrical Safety</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">You must follow all recommended safety procedures when servicing and working near energy sources.</p></span></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                    <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_DoingACompressorPressureCheck.html" title="Doing a compressor pressure check" aria-label="Previous topic: Doing a compressor pressure check" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_ShuttingDownHostComputer_Parent.html" title="Shutting down the host computer" aria-label="Next topic: Shutting down the host computer" rel="next"></a></span>  </span></div>
                    <!-- External resource link -->
                    
                   <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="Num wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>
                    
                   <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                    <button type="button" data-target="#wh_publication_toc" id="wh_toc_button" data-toggle="collapse" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                        <span class="navbar-toggler-icon"></span>
                    </button>  
                </div>
            </nav>
            
        </div>
        <div class="container-fluid" id="wh_topic_container">
            

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    <!-- US647: Add scrollbar to chapter level TOC in webhelp topics - changed paramater to hard-coded value.-->
                    
                        
                        <!-- US655: Create a parameter to remove the short description from chapter-levee/left TOCs in Webhelp -->
                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="SurpressSD"></div>
                        <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                        <nav id="wh_publication_toc" class="d-print-none collapsible TOC_Nav" aria-label="Table of Contents Container">
                            <div class=" wh_publication_toc " data-tooltip-position="bottom"><ul role="tree" aria-label="Table of Contents"><span class="expand-button-action-labels"><span id="button-expand-action" aria-label="Expand"></span><span id="button-collapse-action" aria-label="Collapse"></span><span id="button-pending-action" aria-label="Pending"></span></span><li role="treeitem" aria-expanded="true"><span data-tocid="id_2033910-d46e21308" class="topicref" data-id="id_2033910" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2033910-d46e21308-link" class="wh-expand-btn"></span><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html" id="id_2033910-d46e21308-link">Functional Checks</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="true"><span data-tocid="id_2043208-d46e21415" class="topicref" data-id="id_2043208" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2043208-d46e21415-link" class="wh-expand-btn"></span><span class="title"><a href="c_AdjustmentsAndCalibrationsFunctionChecks_System_2.html" id="id_2043208-d46e21415-link">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="false"><span data-tocid="id_2001479-d46e21520" class="topicref" data-id="id_2001479" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2001479-d46e21520-link" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingForSpikeNoise.html" id="id_2001479-d46e21520-link">Checking for spike noise</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Collect and analyze sample data to check for noise spikes.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2004633-d46e21932" class="topicref" data-id="id_2004633" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2004633-d46e21932-link" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingGradientAndSystemPDUPowerAndGroundConnection.html" id="id_2004633-d46e21932-link">Checking <span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">the gradient and </span>system PDU power and ground connection</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">PDU power and ground connections need to be tight in order to avoid system failures.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2002768-d46e22146" class="topicref" data-id="id_2002768" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="r_CheckingtheOxygenMonitor.html" id="id_2002768-d46e22146-link">Checking the oxygen monitor</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">References to various Oxygen Monitor Subsystem Manuals.   </p></span></span></span></li><li role="treeitem"><span data-tocid="id_2004571-d46e22252" class="topicref" data-id="id_2004571" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingTheRFScreenRoomDoor.html" id="id_2004571-d46e22252-link">Checking the RF screen room door</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Make sure the RF screen room door is functioning correctly.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_12373452-d46e22462" class="topicref" data-id="id_12373452" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="r_diag_Detection-Front-End-Diagnostics_12735451.html" id="id_12373452-d46e22462-link">Detection Front End Diagnostics</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2001754-d46e22566" class="topicref" data-id="id_2001754" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2001754-d46e22566-link" class="wh-expand-btn"></span><span class="title"><a href="t_DoingACheckScan_Parent_3.html" id="id_2001754-d46e22566-link">Doing a check scan</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"> A check scan is done at the beginning of some procedures and at the end of many procedures. This functional check assures the unit is in good clinical working order.</p></span></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="id_2011680-d46e22881" class="topicref" data-id="id_2011680" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2011680-d46e22881-link" class="wh-expand-btn"></span><span class="title"><a href="t_DoingACompressorPressureCheck.html" id="id_2011680-d46e22881-link">Doing a compressor pressure check</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Do a check of the cryocooler compressor supply pressure.</p></span></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" class="active"><span data-tocid="id_2001693-d46e22986" class="topicref" data-id="id_2001693" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="r_ElectricalSafety_2.html" id="id_2001693-d46e22986-link">Electrical Safety</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">You must follow all recommended safety procedures when servicing and working near energy sources.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2001469-d46e23091" class="topicref" data-id="id_2001469" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ShuttingDownHostComputer_Parent.html" id="id_2001469-d46e23091-link"><span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">Shutting down the host computer</span></a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Shutting down the host computer shuts down the system safely and turns off the power to the host computer.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_19633151-d46e23197" class="topicref" data-id="id_19633151" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_LOTO-for-the-Main-Disconnect-Panel-MDP_14565076_2.html" id="id_19633151-d46e23197-link">Applying LOTO - Main Disconnect Panel (MDP)</a></span></span></li><li role="treeitem"><span data-tocid="id_2012445-d46e23299" class="topicref" data-id="id_2012445" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_AdjustingTheStaticPressureOnTheCompressor.html" id="id_2012445-d46e23299-link">Adjusting the static pressure on the compressor</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">When both the static and dynamic compressor pressures are out of range, adjust the static pressure.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2017391-d46e23404" class="topicref" data-id="id_2017391" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Removing-LOTO-MDP-Architect_2.html" id="id_2017391-d46e23404-link">Removing LOTO - Main Disconnect Panel (MDP)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2001468-d46e23508" class="topicref" data-id="id_2001468" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_StartingUpTheHostComputer.html" id="id_2001468-d46e23508-link">Starting up the host computer</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">How to start the host computer.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2001754-d46e23613" class="topicref" data-id="id_2001754" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_DoingACheckScan_Parent_4.html" id="id_2001754-d46e23613-link">Doing a check scan</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"> A check scan is done at the beginning of some procedures and at the end of many procedures. This functional check assures the unit is in good clinical working order.</p></span></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2004430-d46e23719" class="topicref" data-id="id_2004430" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2004430-d46e23719-link" class="wh-expand-btn"></span><span class="title"><a href="t_DoingAnMRUYearlyServiceCheck.html" id="id_2004430-d46e23719-link">Doing an MRU yearly service check (MRU, ERU, or EDU PM testing matrix)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">The model number is listed on the side of the Magnet Rundown Unit (MRU), Emergency Rundown Unit (ERU), or Emergency Discharge Unit (EDU). Refer to the appropriate vendor manual available from the online documentation library for applicable testing procedures.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_13106486-d46e24136" class="topicref" data-id="id_13106486" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_13106486-d46e24136-link" class="wh-expand-btn"></span><span class="title"><a href="t_HEC-Hose-Inspection-Coolant-Fill-and-Coolant-Leak-Check_15699263.html" id="id_13106486-d46e24136-link">HEC Hose Inspection, Coolant Fill, and Coolant Leak Check</a></span></span></li><li role="treeitem"><span data-tocid="id_12373490-d46e24758" class="topicref" data-id="id_12373490" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_E-Stop-Bypass-and-Communication-Check_13403628.html" id="id_12373490-d46e24758-link">E-stop bypass and communication check</a></span></span></li><li role="treeitem"><span data-tocid="id_13105802-d46e24860" class="topicref" data-id="id_13105802" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_ICN-Identification_12002244.html" id="id_13105802-d46e24860-link">Identifying the Image Compute Node (ICN)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Identify each ICN and its host name in a system with multiple ICNs.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2004516-d46e24966" class="topicref" data-id="id_2004516" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2004516-d46e24966-link" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingMDPPowerAndGroundConnection.html" id="id_2004516-d46e24966-link"><span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">MDP power and ground and battery replacement label check</span></a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">MDP power and ground connections must be tight in order to avoid system failures.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_12373386-d46e25175" class="topicref" data-id="id_12373386" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_Magnet-Rundown-Unit-MRU-Functional-Check_12477716.html" id="id_12373386-d46e25175-link">Magnet Rundown Unit (MRU) Functional Check</a></span></span></li><li role="treeitem"><span data-tocid="id_12374018-d46e25277" class="topicref" data-id="id_12374018" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Fiber-OpticBreakoutBoxFunctionalCheck_PETMR_15620337.html" id="id_12374018-d46e25277-link">Fiber-optic breakout box functional check</a></span></span></li><li role="treeitem"><span data-tocid="id_12373551-d46e25379" class="topicref" data-id="id_12373551" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Leak-Sensors-Functional-Check_13601850.html" id="id_12373551-d46e25379-link">PET-MR Leak Sensors Functional Check</a></span></span></li><li role="treeitem"><span data-tocid="id_12373393-d46e25481" class="topicref" data-id="id_12373393" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_MR-and-PET-Hello-Goodbye-Scan_12616246.html" id="id_12373393-d46e25481-link">PET-MR Hello-Goodbye Scan</a></span></span></li><li role="treeitem"><span data-tocid="id_12373503-d46e25583" class="topicref" data-id="id_12373503" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_PET-Chiller-Leakage-Test_13417521.html" id="id_12373503-d46e25583-link">PET chiller leakage test</a></span></span></li><li role="treeitem"><span data-tocid="id_12373451-d46e25685" class="topicref" data-id="id_12373451" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_PET-System-Reset_12735446.html" id="id_12373451-d46e25685-link">PET System Reset</a></span></span></li><li role="treeitem"><span data-tocid="id_12373450-d46e25787" class="topicref" data-id="id_12373450" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Photon-Reconstruction-Organization-Processor-Functional-Check_12735441.html" id="id_12373450-d46e25787-link">Photon Reconstruction Organization Processor Functional Check</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2004509-d46e25890" class="topicref" data-id="id_2004509" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2004509-d46e25890-link" class="wh-expand-btn"></span><span class="title"><a href="t_RunningTheFMRIQATool.html" id="id_2004509-d46e25890-link">Running the fMRI Quality Assurance (QA) tool</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">The fMRI Quality Assurance (QA) Tool assesses the stability of the MR system. </p></span></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2043211-d46e26211" class="topicref" data-id="id_2043211" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2043211-d46e26211-link" class="wh-expand-btn"></span><span class="title"><a href="c_AdjustmentsAndCalibrationsFunctionChecks_RadioFrequency_2.html" id="id_2043211-d46e26211-link">Radio Frequency (RF)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2061432-d46e28072" class="topicref" data-id="id_2061432" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_FunctionChecks_Coils.html" id="id_2061432-d46e28072-link">Coils</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2043212-d46e28177" class="topicref" data-id="id_2043212" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2043212-d46e28177-link" class="wh-expand-btn"></span><span class="title"><a href="c_AdjustmentsAndCalibrationsFunctionChecks_MagnetEnclosure_2.html" id="id_2043212-d46e28177-link">Magnet Enclosure</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2043213-d46e28384" class="topicref" data-id="id_2043213" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2043213-d46e28384-link" class="wh-expand-btn"></span><span class="title"><a href="c_AdjustmentsAndCalibrationsFunctionChecks_PatientTable_2.html" id="id_2043213-d46e28384-link">Patient Table</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2043214-d46e28700" class="topicref" data-id="id_2043214" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2043214-d46e28700-link" class="wh-expand-btn"></span><span class="title"><a href="c_AdjustmentsAndCalibrationsFunctionChecks_OperatorWorkspace_2.html" id="id_2043214-d46e28700-link">Operator Workspace </a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2058197-d46e29332" class="topicref" data-id="id_2058197" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2058197-d46e29332-link" class="wh-expand-btn"></span><span class="title"><a href="c_FunctionChecks_PatientPAC.html" id="id_2058197-d46e29332-link">Patient / PAC</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_12374351-d46e30071" class="topicref" data-id="id_12374351" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_12374351-d46e30071-link" class="wh-expand-btn"></span><span class="title"><a href="c_Grounding-and-Leakage-Current-Checks_2401022.html" id="id_12374351-d46e30071-link">Grounding and Leakage Current Checks</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2066870-d46e31403" class="topicref" data-id="id_2066870" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2066870-d46e31403-link" class="wh-expand-btn"></span><span class="title"><a href="c_FunctionalChecks_Spectrocopy_.html" id="id_2066870-d46e31403-link">Spectroscopy</a></span></span></li></ul></li></ul></div>
                        </nav>
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                       
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class="Num InMap wh_topic_content body "><main role="main"><article role="article" aria-labelledby="id_2001693__title_zn1_wy3_fw"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WHA30DA72GYZ</li><li><span class="metalabel">Topic ID: </span>id_2001693<span class="metalabel"> Version: </span>15.21</li><li><span class="metalabel">Date: </span>Jul 28, 2025, 5:20:41 PM</li></ul></div><h1 class="- topic/title title topictitle1" id="id_2001693__title_zn1_wy3_fw">Electrical Safety</h1></header>
        <div class="- topic/body reference/refbody body refbody" id="id_2001693__refbody_hsp_5y3_fw"><div class="hide"><p class="- topic/shortdesc shortdesc">You must follow all recommended safety procedures when servicing and working near energy sources.</p></div>
        <section class="- topic/section reference/refsyn section refsyn" id="id_2001693__refsyn_wg1_4z3_ry" data-ofbid="id_2001693__refsyn_wg1_4z3_ry">MR RAC Reference: 1.100.10, 1.100.20, 1.200.10, 1.200.20; Personal Protective Equipment (PPE) hazard class requirements are found in NFPA 70E (per EHS).</section><section class="- topic/section section" id="id_2001693__section_qvr_gnt_3bb" data-ofbid="id_2001693__section_qvr_gnt_3bb">
            <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement danger hazardstatement_danger ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--danger"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> DANGER</span></th></tr></thead><tbody><tr><td><img class="+ topic/image hazard-d/hazardsymbol image hazardsymbol" src="icon_electrical.png"/></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">Electrical shock</div><div class="+ topic/li hazard-d/consequence li consequence">The MR system operates at high voltages that will shock or kill you if appropriate safety precautions are not taken. When doing any service in or around an MR system, always make sure you adhere to the following requirements.</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">If any of these requirements are unclear or in conflict, do not begin work or immediately stop work and contact your supervisor, this site safety officer, or your GE HealthCare service representative for guidance.</div></div></td></tr></tbody></table>
            <ul class="- topic/ul ul" id="id_2001693__ul_afw_knt_3bb" data-ofbid="id_2001693__ul_afw_knt_3bb"><li class="- topic/li li" id="id_2001693__li_bfw_knt_3bb" data-ofbid="id_2001693__li_bfw_knt_3bb">Follow all electrical safety and LOTO procedures in this manual, the MR service documentation, or any other applicable service manual.</li><li class="- topic/li li" id="id_2001693__li_xpk_nnt_3bb" data-ofbid="id_2001693__li_xpk_nnt_3bb">Refer to the appropriate MR employee health and safety (EHS) or your equivalent employee electrical safety training for general LOTO information.</li><li class="- topic/li li" id="id_2001693__li_nrr_nnt_3bb" data-ofbid="id_2001693__li_nrr_nnt_3bb">Understand and follow all site-specific electrical safety protocols.</li><li class="- topic/li li" id="id_2001693__li_rny_nnt_3bb" data-ofbid="id_2001693__li_rny_nnt_3bb">After LOTO is applied, always verify the power is removed before starting any work.</li><li class="- topic/li li" id="id_2001693__li_q23_4nt_3bb" data-ofbid="id_2001693__li_q23_4nt_3bb">Always wear appropriate electrical personal protective equipment (PPE).</li><li class="- topic/li li" id="id_2001693__li_gjt_4nt_3bb" data-ofbid="id_2001693__li_gjt_4nt_3bb">Never defeat any safety interlock.</li><li class="- topic/li li" id="id_2001693__li_icc_pnt_3bb" data-ofbid="id_2001693__li_icc_pnt_3bb">Never scan with covers or other safety interlocks removed.</li><li class="- topic/li li" id="id_2001693__li_abt_pnt_3bb" data-ofbid="id_2001693__li_abt_pnt_3bb">Always ensure all safety interlocks and covers are properly installed before turning over the MR system to the customer.</li></ul>
        </section><section class="- topic/section section" id="id_2001693__section_fsg_b4t_3bb" data-ofbid="id_2001693__section_fsg_b4t_3bb">
            <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement danger hazardstatement_danger ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--danger"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> DANGER</span></th></tr></thead><tbody><tr><td><img class="+ topic/image hazard-d/hazardsymbol image hazardsymbol" src="icon_electrical.png"/></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">Arc flash</div><div class="+ topic/li hazard-d/consequence li consequence">The MR system operates at high voltages that can cause arc flash. Arc flash can shock, burn, or kill you.</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">When doing any service in or around a component with the potential for arc flash, always wear appropriate PPE.</div></div></td></tr></tbody></table>
        </section><section class="- topic/section section"><h2 class="- topic/title title sectiontitle">Arc flash hazard</h2>
            
            <p class="- topic/p p">Arc flash is not a common event but can be extremely dangerous when it occurs. All arc flash precautions must be followed even if you have worked on energized electrical equipment in the past and never encountered arc flash.</p>
            <div class="- topic/p p">Arc flash is a high-energy discharge of highly-conductive plasma.<ul class="- topic/ul ul"><li class="- topic/li li">Arc flash PPE is required when working on live electrical components (50 to 480 volts).<div class="- topic/note note note note_note"><span class="note__title">Note</span> Some tasks, such as servicing the <span class="- topic/ph ph">Main Disconnect Panel (MDP) or </span>Power Distribution Unit (PDU), are not permitted by GE HealthCare service personnel even if appropriate PPE is worn.</div></li><li class="- topic/li li">Arc flash PPE must be worn inside the flash protection boundary [122 cm (48 inches) minimum].</li><li class="- topic/li li">Arc flash PPE is required during the zero-energy verification step when doing LOTO. All electrical circuits must be considered energized with the potential for an arc flash until verification with a voltmeter is completed.</li><li class="- topic/li li">The arc flash PPE listed in this chapter is a minimum requirement. Your site may have additional or stricter requirements.</li><li class="- topic/li li">Follow all site-specific arc flash safety requirements. Your site may have arc flash labels on components or require a risk assessment before doing tasks with the potential for arc flash.</li><li class="- topic/li li">Follow all GE HealthCare EHS (or equivalent) arc flash training.</li></ul></div>
        </section><section class="- topic/section section"><h2 class="- topic/title title sectiontitle">Electrical installation and servicing</h2>
            
            <ul class="- topic/ul ul"><li class="- topic/li li">All MR system electrical work must comply with applicable electrical codes.</li><li class="- topic/li li">Electrical service must be completed by qualified service personnel.</li><li class="- topic/li li">The <span class="- topic/ph ph">Main Disconnect Panel (MDP) and </span>Power Distribution Unit (PDU) must be installed and serviced (including tightening nuts, changing fuses, or replacing batteries) by a licensed or certified electrician with the exception noted below:<div class="- topic/note note note note_note"><span class="note__title">Note</span> 
                        <p class="- topic/p p">MR service personnel may do live electrical calibration, testing, or troubleshooting on a PDU <span class="- topic/ph ph">or GE HealthCare MDP </span>if all of the following conditions are met:</p>
                        <ul class="- topic/ul ul"><li class="- topic/li li">Live electrical calibration, testing, or troubleshooting is permitted by local code or regulation.</li><li class="- topic/li li">The FE has completed arc flash and LOTO training.</li><li class="- topic/li li">The FE is wearing Level 2 arc flash PPE.</li><li class="- topic/li li">The FE has the approved calibration, troubleshooting, and test tools.</li></ul>
                    </div>
                </li><li class="- topic/li li">Electrical connection between the PDU and other applicable equipment must be a installed by a licensed or certified electrician.</li><li class="- topic/li li">Other electrical connections, calibrations, or testing may be completed by qualified service personnel.</li><li class="- topic/li li">All applicable LOTO procedures must be followed when doing electrical service.</li></ul>
        </section><section class="- topic/section section"><h2 class="- topic/title title sectiontitle">PPE hazard class levels</h2>
            
            <ul class="- topic/ul ul"><li class="- topic/li li">The following table is for reference only. Some PPE listed below may have specific ratings. Refer to your EHS (or equivalent) training and site requirements for detailed PPE instructions.</li><li class="- topic/li li">GE HealthCare provides PPE as an orderable kit.</li></ul>
            <table class="- topic/table table frame-all"><caption></caption><colgroup><col style="width:60%"/><col style="width:20%"/><col style="width:20%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-1" id="id_2001693__refbody_hsp_5y3_fw__entry__1" colspan="3">PPE hazard class levels</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__refbody_hsp_5y3_fw__entry__2">PPE</th><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__refbody_hsp_5y3_fw__entry__3">Class 1</th><th class="- topic/entry entry colsep-0 rowsep-1" id="id_2001693__refbody_hsp_5y3_fw__entry__4">Class 2</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__2">Hearing protection</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__3">X</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__4">X</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__2">Safety glasses</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__3">X</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__4">X</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__2">Hard hat</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__3">X</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__4">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__2">Arc-rated helmet with face shield (rated 4 cal/cm<sup class="+ topic/ph hi-d/sup ph sup">2</sup>) with chin/neck protector</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__3">X</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__4">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__2">Arc-rated helmet with face shield (rated 8 cal/cm<sup class="+ topic/ph hi-d/sup ph sup">2</sup>) with chin/neck protector</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__3">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__4">X</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__2">Leather gloves</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__3">X</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__4">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__2">Class 0 rated gloves with leather protectors</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__3">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__4">X</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__2">Flame-resistant pants and long-sleeve shirt (ATPV arc rating minimum 4 cal/cm<sup class="+ topic/ph hi-d/sup ph sup">2</sup>) or coveralls</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__3">X</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__4">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__2">Flame-resistant pants and long-sleeve shirt (ATPV arc rating minimum 8 cal/cm<sup class="+ topic/ph hi-d/sup ph sup">2</sup>) or coveralls</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__3">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__4">X</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__2">Cotton underwear (short-sleeve shirt and briefs/shorts)</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__3">X</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__4">X</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__2">Safety shoes</td><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__3">X</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__4">X</td></tr></tbody>
        </table>
        </section><section class="- topic/section section"><h2 class="- topic/title title sectiontitle">Task PPE requirements for GE HealthCare FE</h2>
            
            <ul class="- topic/ul ul"><li class="- topic/li li">The table below lists the minimum PPE required for MR system electrical tasks done by GE HealthCare FEs.</li><li class="- topic/li li">All tasks may not be listed. Always follow site safety requirements or check with your supervisor if unsure.</li></ul>
            <table class="- topic/table table frame-all"><caption></caption><colgroup><col style="width:75%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-1" id="id_2001693__refbody_hsp_5y3_fw__entry__38" colspan="2">Task PPE requirements</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__refbody_hsp_5y3_fw__entry__39">Task</th><th class="- topic/entry entry colsep-0 rowsep-1" id="id_2001693__refbody_hsp_5y3_fw__entry__40">PPE</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__38 id_2001693__refbody_hsp_5y3_fw__entry__39">Energizing or de-energizing circuit breakers or switched fuse operation (with system covers on)</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__38 id_2001693__refbody_hsp_5y3_fw__entry__40">Class 1</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__38 id_2001693__refbody_hsp_5y3_fw__entry__39">Working on energizing components (50 to 240 volts)</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__38 id_2001693__refbody_hsp_5y3_fw__entry__40">Class 1</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__38 id_2001693__refbody_hsp_5y3_fw__entry__39">Working on energizing components above 240 volts</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__38 id_2001693__refbody_hsp_5y3_fw__entry__40">Class 2</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__38 id_2001693__refbody_hsp_5y3_fw__entry__39">Verifying zero energy in components above 240 volts</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__38 id_2001693__refbody_hsp_5y3_fw__entry__40">Class 2</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__refbody_hsp_5y3_fw__entry__38 id_2001693__refbody_hsp_5y3_fw__entry__39">Live electrical calibration, testing, or troubleshooting on <span class="- topic/ph ph">a GE HealthCare MDP or </span>PDU</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001693__refbody_hsp_5y3_fw__entry__38 id_2001693__refbody_hsp_5y3_fw__entry__40">Not permitted</td></tr></tbody>
        </table>
        </section><section class="- topic/section section"><h2 class="- topic/title title sectiontitle">RF amplifier electrical hazards</h2>
            
            <div class="- topic/p p">The RF amplifier operates at extremely high voltages and current levels.<ul class="- topic/ul ul"><li class="- topic/li li">Before working on the system cabinet (ISC/SC/PGR), RF amplifiers, or any associated circuitry or cabling, make sure proper LOTO is in place and cabinet power cords are disconnected.</li><li class="- topic/li li">Always wait at least five minutes for filter capacitors to discharge before doing any service procedure or removing any module covers.</li><li class="- topic/li li">Interlock switches are provided on the covers of power supply and amplifier decks. Never defeat the interlock switches to work on energized components. Even if an interlock switch is disengaged, always use a voltmeter to verify circuits are de-energized.</li><li class="- topic/li li">Use a voltmeter to verify RF amplifier circuits are de-energized.</li></ul></div>
        </section><section class="- topic/section section"><h2 class="- topic/title title sectiontitle">Specific component LOTO procedures</h2>
            
            <p class="- topic/p p">The following tables contain specific LOTO procedures for removing power to the system and system components. If your system is not listed, refer to the Safety section in your service documentation for appropriate LOTO procedures.</p>
            
            <table class="- topic/table table frame-all" id="id_2001693__table_bgl_11j_ry" data-ofbid="id_2001693__table_bgl_11j_ry"><caption></caption><colgroup><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-1" id="id_2001693__table_bgl_11j_ry__entry__1" colspan="5">GOC LOTO energy source details</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__table_bgl_11j_ry__entry__2">Energy source</th><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__table_bgl_11j_ry__entry__3">Yes</th><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__table_bgl_11j_ry__entry__4">No</th><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__table_bgl_11j_ry__entry__5">System PDU circuit breaker panel</th><th class="- topic/entry entry colsep-0 rowsep-1" id="id_2001693__table_bgl_11j_ry__entry__6">Magnitude of energy</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Electrical</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">PDU circuit breaker panel</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">120 VAC</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Pneumatic</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Hydraulic</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Gas/water/steam</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Chemical</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Mechanical motion</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Gravity</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Springs</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Thermal</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Stored energy</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Air under pressure</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Oil under pressure</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Water under pressure</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Gas under pressure</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Steam</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Other</td><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr></tbody>
        </table>
            <table class="- topic/table table frame-all" id="id_2001693__energy" data-ofbid="id_2001693__energy"><caption></caption><colgroup><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-1" id="id_2001693__energy__entry__1" colspan="5"><span class="- topic/ph ph">MDP</span> LOTO energy source details</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__energy__entry__2">Energy source</th><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__energy__entry__3">Yes</th><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__energy__entry__4">No</th><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__energy__entry__5">Location of energy-isolating means</th><th class="- topic/entry entry colsep-0 rowsep-1" id="id_2001693__energy__entry__6">Magnitude of energy</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Electrical</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">
                                <p class="- topic/p p">MDP circuit breaker</p>
                                
                                
                            </td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">
                                <p class="- topic/p p">380/400/415/480 VAC per output of <span class="- topic/ph ph">MDP or </span>facility PDU</p>
                            </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Pneumatic</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Hydraulic</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Gas/water/steam</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Chemical</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Mechanical motion</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Gravity</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Springs</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Thermal</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Stored energy</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">Time discharge of internal capacitors</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6"></td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Air under pressure</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Oil under pressure</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Water under pressure</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Gas under pressure</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Steam</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Other</td><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr></tbody>
        </table>
            
            
            
            
        </section></div></article></main></div>
                        
                        
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            
                
            
            </div>
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        <div id="wh_tools_bottom" class="row wh_tools">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li><span class="topicref" data-id="id_2043208"><span class="title"><a href="c_AdjustmentsAndCalibrationsFunctionChecks_System_2.html">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li><span class="topicref" data-id="id_2011680"><span class="title"><a href="t_DoingACompressorPressureCheck.html">Doing a compressor pressure check</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Do a check of the cryocooler compressor supply pressure.</p></span></span></span></li><li class="active"><span class="topicref" data-id="id_2001693"><span class="title"><a href="r_ElectricalSafety_2.html">Electrical Safety</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">You must follow all recommended safety procedures when servicing and working near energy sources.</p></span></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_DoingACompressorPressureCheck.html" title="Doing a compressor pressure check" aria-label="Previous topic: Doing a compressor pressure check" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_ShuttingDownHostComputer_Parent.html" title="Shutting down the host computer" aria-label="Next topic: Shutting down the host computer" rel="next"></a></span>  </span></div>
                </div>
            </nav>
            
        </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="ftrcustom"><span>
				
				
				
				
				
				
				
				
				5490579-3
			</span> | <span>Revision 
					12
				</span> | <span>en | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="copyright_info"><span class="copyright_years"> ©2025</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>