<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><link rel="icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta name="description" content="Prerequisites Personnel requirements Required persons Preliminary requirements Procedure Finalization 2 - 60 minutes - Tools and test equipment Item Quantity Part number Manufacturer Nonmagnetic ..."/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2025"/><meta name="DC.rights.owner" content="(C) Copyright 2025"/><meta name="DC.type" content="task"/><meta name="DC.coverage" content=""/><meta name="DC.relation" scheme="URI" content="c_Installation_SystemSubsystem_Parent.html"/><meta name="DC.relation" scheme="URI" content="t_PET-chiller-configuration_15855979.html"/><meta name="DC.relation" scheme="URI" content="c_Installation_Magmon3Magmon4Subsystem_Parent.html"/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="brand" content=""/><meta name="component" content=""/><meta name="featnum" content="Service Operations"/><meta name="featnum" content=""/><meta name="prognum" content=""/><meta name="platform" content=""/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="12 102025"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_16140195"/><title>Adding coolant and priming the PET chiller</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-toc-id" content="id_16140195-d46e4278"/><meta name="wh-source-relpath" content="t_Coolant-Addition-and-Priming-of-PET-Chiller_16496916.dita"/><meta name="wh-out-relpath" content="t_Coolant-Addition-and-Priming-of-PET-Chiller_16496916.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script type="text/javascript" src="./oxygen-webhelp/template/js/Remove_LSEP.js"></script><script type="text/javascript" src="./oxygen-webhelp/template/js/TopicTOCScroll.js"></script></head>
    <body id="id_16140195" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--     This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html. -->
                    <!-- US650: Update Webhelp look and feel -->
                    <div id="banner">
                        <!-- GE Dev US464 change logo link to blank target -->
                        <a href="https://www.gehealthcare.com/" class="Num wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img/GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt="  SIGNA™ PETMR  General Service Manual"/></a>
                        <!--* DE224: WHR: Link under the search field is missing -->
                        <div class="search_container">
                            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                            <div class="search_link">
                                
                                
                            </div>
                        </div>
                    </div>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle">  <span class="ph">SIGNA™ PETMR</span>  </span><span class="ph booktitlealt"><span class="ph">General Service Manual</span></span></span></a></div>
                    
                </div>
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e235-mi" data-tocid="id_2033906-d46e235" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e3138-mi" data-tocid="id_2033907-d46e3138" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033908-d46e3346-mi" data-tocid="id_2033908-d46e3346" data-state="not-ready" class=" topicref " data-id="id_2033908"><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e4596-mi" data-tocid="id_2033902-d46e4596" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e21308-mi" data-tocid="id_2033910-d46e21308" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e32241-mi" data-tocid="id_2033911-d46e32241" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e63840-mi" data-tocid="id_2033912-d46e63840" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e65805-mi" data-tocid="id_2033914-d46e65805" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033915-d46e78146-mi" data-tocid="id_2033915-d46e78146" data-state="not-ready" class=" topicref " data-id="id_2033915"><span class="title"><a href="c_Troubleshooting_WebhelpLandingPage.html">Troubleshooting</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e81598-mi" data-tocid="id_2033916-d46e81598" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e84167-mi" data-tocid="id_2033917-d46e84167" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e121584-mi" data-tocid="id_2033903-d46e121584" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e122724-mi" data-tocid="id_2033904-d46e122724" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033918-d46e130720-mi" data-tocid="id_2033918-d46e130720" data-state="not-ready" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->

            </div>

        </div>
    </div>
</header>
        
        
        
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        
        <div class="row wh_tools " id="wh_tools_top">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033908"><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li><span class="topicref" data-id="id_2069707"><span class="title"><a href="c_Installation_SystemSubsystem_Parent.html">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li class="active"><span class="topicref" data-id="id_16140195"><span class="title"><a href="t_Coolant-Addition-and-Priming-of-PET-Chiller_16496916.html">Adding coolant and priming the PET chiller</a></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                    <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_PET-chiller-configuration_15855979.html" title="PET chiller configuration" aria-label="Previous topic: PET chiller configuration" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="c_Installation_Magmon3Magmon4Subsystem_Parent.html" title="Magnet Monitor 3 or Magnet Monitor 4" aria-label="Next topic: Magnet Monitor 3 or Magnet Monitor 4" rel="next"></a></span>  </span></div>
                    <!-- External resource link -->
                    
                   <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="Num wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>
                    
                   <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                    <button type="button" data-target="#wh_publication_toc" id="wh_toc_button" data-toggle="collapse" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                        <span class="navbar-toggler-icon"></span>
                    </button>  
                </div>
            </nav>
            
        </div>
        <div class="container-fluid" id="wh_topic_container">
            

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    <!-- US647: Add scrollbar to chapter level TOC in webhelp topics - changed paramater to hard-coded value.-->
                    
                        
                        <!-- US655: Create a parameter to remove the short description from chapter-levee/left TOCs in Webhelp -->
                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="SurpressSD"></div>
                        <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                        <nav id="wh_publication_toc" class="d-print-none collapsible TOC_Nav" aria-label="Table of Contents Container">
                            <div class=" wh_publication_toc " data-tooltip-position="bottom"><ul role="tree" aria-label="Table of Contents"><span class="expand-button-action-labels"><span id="button-expand-action" aria-label="Expand"></span><span id="button-collapse-action" aria-label="Collapse"></span><span id="button-pending-action" aria-label="Pending"></span></span><li role="treeitem" aria-expanded="true"><span data-tocid="id_2033908-d46e3346" class="topicref" data-id="id_2033908" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2033908-d46e3346-link" class="wh-expand-btn"></span><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html" id="id_2033908-d46e3346-link">Installation and Upgrade</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069704-d46e3452" class="topicref" data-id="id_2069704" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069704-d46e3452-link" class="wh-expand-btn"></span><span class="title"><a href="c_Installation_InstallationManualsSubsystem_Parent.html" id="id_2069704-d46e3452-link">Installation and Upgrade Manuals</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="id_2069707-d46e3658" class="topicref" data-id="id_2069707" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2069707-d46e3658-link" class="wh-expand-btn"></span><span class="title"><a href="c_Installation_SystemSubsystem_Parent.html" id="id_2069707-d46e3658-link">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_2001403-d46e3762" class="topicref" data-id="id_2001403" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_RunningAboutMRScanner.html" id="id_2001403-d46e3762-link">Running the About MR Scanner tool</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">The <span class="keyword wintitle">About MR Scanner</span> tool shows scanner information. This procedure makes sure that this information is correct. </p></span></span></span></li><li role="treeitem"><span data-tocid="id_13107370-d46e3870" class="topicref" data-id="id_13107370" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Power-On-Sequencing_4788421.html" id="id_13107370-d46e3870-link">Power On Sequencing</a></span></span></li><li role="treeitem"><span data-tocid="id_12374909-d46e3972" class="topicref" data-id="id_12374909" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_System-Power-On_5375607.html" id="id_12374909-d46e3972-link">System power on</a></span></span></li><li role="treeitem"><span data-tocid="id_12373485-d46e4074" class="topicref" data-id="id_12373485" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Powering-On-Sequence-for-PGRPETHEC_13328198.html" id="id_12373485-d46e4074-link">Powering On Sequence for PGR/PET/HEC</a></span></span></li><li role="treeitem"><span data-tocid="id_12374064-d46e4176" class="topicref" data-id="id_12374064" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_PET-chiller-configuration_15855979.html" id="id_12374064-d46e4176-link">PET chiller configuration</a></span></span></li><li role="treeitem" class="active"><span data-tocid="id_16140195-d46e4278" class="topicref" data-id="id_16140195" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Coolant-Addition-and-Priming-of-PET-Chiller_16496916.html" id="id_16140195-d46e4278-link">Adding coolant and priming the PET chiller</a></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069708-d46e4380" class="topicref" data-id="id_2069708" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069708-d46e4380-link" class="wh-expand-btn"></span><span class="title"><a href="c_Installation_Magmon3Magmon4Subsystem_Parent.html" id="id_2069708-d46e4380-link"><span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">Magnet Monitor 3 or </span>Magnet Monitor<span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph"> 4</span></a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li></ul></li></ul></div>
                        </nav>
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                       
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class="Num InMap wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WIA30B5E230GYZ</li><li><span class="metalabel">Topic ID: </span>id_16140195<span class="metalabel"> Version: </span>1.22</li><li><span class="metalabel">Date: </span>Jan 11, 2024, 9:58:00 PM</li></ul></div><h1 class="- topic/title title topictitle1" id="ariaid-title1">Adding coolant and priming the PET chiller</h1></header>
        <div class="- topic/body task/taskbody body taskbody" id="id_16140195__id_16147528"><section class="- topic/section task/prereq section prereq"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Prerequisites</h2></div>
      <table class="- topic/table table" id="id_16140195__id_16147529" data-ofbid="id_16140195__id_16147529"><caption></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147529__entry__1" colspan="4">Personnel requirements</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147530">Required persons</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147531">Preliminary requirements</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147532">Procedure</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147533">Finalization</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147534" headers="id_16140195__id_16147529__entry__1 id_16140195__id_16147530">2</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147535" headers="id_16140195__id_16147529__entry__1 id_16140195__id_16147531">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147536" headers="id_16140195__id_16147529__entry__1 id_16140195__id_16147532">60 minutes</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147537" headers="id_16140195__id_16147529__entry__1 id_16140195__id_16147533">-</td></tr></tbody>
        </table>
      <table class="- topic/table table frame-all" id="id_16140195__id_16147538" data-ofbid="id_16140195__id_16147538"><caption></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147538__entry__1" colspan="4">Tools and test equipment</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147539">Item</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147540">Quantity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147542">Part number</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147543">Manufacturer</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_16140195__id_16147538__entry__1 id_16140195__id_16147539"><span class="- topic/ph ph">Nonmagnetic Titanium Service Tool Kit, Large Set</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147545" headers="id_16140195__id_16147538__entry__1 id_16140195__id_16147540">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147547" headers="id_16140195__id_16147538__entry__1 id_16140195__id_16147542"><span class="- topic/ph ph">5112581</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147549" headers="id_16140195__id_16147538__entry__1 id_16140195__id_16147543">-</td></tr></tbody>
        </table>
      <table class="- topic/table table" id="id_16140195__table_npv_xgx_bm" data-ofbid="id_16140195__table_npv_xgx_bm"><caption></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__table_npv_xgx_bm__entry__1" colspan="4">Consumables</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147556">Item</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147557">Quantity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147559">Part number</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147560">Manufacturer</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_16140195__table_npv_xgx_bm__entry__1 id_16140195__id_16147556"><span class="- topic/ph ph" id="id_16140195__ph_wzr_vlx_jjb"><span class="- topic/ph ph"><span class="- topic/ph ph" id="id_16140195__d945e4170">Coolant</span> (Four 1-Gallon Bottles)</span> Non-Copper Corrosive, Algae-Resistant)</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_16140195__table_npv_xgx_bm__entry__1 id_16140195__id_16147557">3<div class="- topic/note note note note_note"><span class="note__title">Note</span> 12 gallons are required for the initial fill.</div></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_16140195__table_npv_xgx_bm__entry__1 id_16140195__id_16147559"><span class="- topic/ph ph"><span class="- topic/ph ph" id="id_16140195__d945e4175">5174313-4</span> or <span class="- topic/ph ph" id="id_16140195__d945e4178">5174313-14</span></span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_16140195__table_npv_xgx_bm__entry__1 id_16140195__id_16147560">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147561" headers="id_16140195__table_npv_xgx_bm__entry__1 id_16140195__id_16147556">Paper Towels (to wipe up excess fluid)</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147562" headers="id_16140195__table_npv_xgx_bm__entry__1 id_16140195__id_16147557">As required</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147564" headers="id_16140195__table_npv_xgx_bm__entry__1 id_16140195__id_16147559">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147565" headers="id_16140195__table_npv_xgx_bm__entry__1 id_16140195__id_16147560">-</td></tr></tbody>
        </table>
      <table class="- topic/table table" id="id_16140195__table_d2x_2hx_bm" data-ofbid="id_16140195__table_d2x_2hx_bm"><caption></caption><colgroup><col style="width:100%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147584">Required conditions</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147587" headers="id_16140195__id_16147584">
                <p class="- topic/p p" id="id_16140195__id_16147588" data-ofbid="id_16140195__id_16147588">Before adding coolant to the system, remove LOTO from the PET cabinet PDU.</p>
              </td></tr></tbody>
        </table>
      <table class="- topic/table table" id="id_16140195__id_16147566" data-ofbid="id_16140195__id_16147566"><caption></caption><colgroup><col style="width:100%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147566__entry__1">Safety</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_16140195__id_16147566__entry__1">
                                                                                    <p class="- topic/p p">Before working in any GE HealthCare MR suite or doing any GE HealthCare service procedure, you must:</p>
                                                                                    <ul class="- topic/ul ul" id="id_16140195__d497e42" data-ofbid="id_16140195__d497e42"><li class="- topic/li li">Have read and understood all hazard conditions and safety requirements in the latest revision of the GE HealthCare <cite class="- topic/cite cite"><span class="- topic/ph ph">MR Service Safety Manual</span></cite> (<span class="- topic/ph ph">5452735</span>).</li><li class="- topic/li li">Have successfully completed all relevant GE HealthCare Environmental Health and Safety (EHS) courses (or for non-GE HealthCare employees, equivalent workplace training courses).</li><li class="- topic/li li">Comply with all site-specific training and workplace safety requirements.</li></ul>
                                                                                    <p class="- topic/p p">If you have any safety concerns at any time, do not begin work or immediately stop work and move to a safe location. Immediately contact your supervisor or site safety officer for instructions on how to proceed.</p>
                                                                        </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_16140195__id_16147567" headers="id_16140195__id_16147566__entry__1">
                <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement warning hazardstatement_warning ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--warning"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> Warning</span></th></tr></thead><tbody><tr><td><img class="+ topic/image hazard-d/hazardsymbol image hazardsymbol" id="id_16140195__d561e72" src="icon_poisongas.png"/></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">Possible personal injury</div><div class="+ topic/li hazard-d/consequence li consequence">The coolant fluid in the pet chiller is treated for bacteria and corrosion and not intended for human consumption.</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">Avoid getting the coolant in the eyes or ingesting it.</div></div></td></tr></tbody></table>
                <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement caution hazardstatement_caution ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--caution"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> CAUTION</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">Possible Equipment Damage</div><div class="+ topic/li hazard-d/consequence li consequence">If the PET Chiller is turned on without the wire mesh diffuser and filter, fluid could overflow, resulting in an overflow warning message (audio and displayed). PET detectors could also be damaged.</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">Do not operate the PET Chiller without the diffuser and filter in place.</div></div></td></tr></tbody></table>
                <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement caution hazardstatement_caution ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--caution"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> CAUTION</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">Possible Equipment Damage</div><div class="+ topic/li hazard-d/consequence li consequence">If the PET Chiller and the process and supply/return lines are not completely filled, the unit will shut down on a fault condition. The PET Chiller is designed to shut down if not properly primed.</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">Upon initial startup, continue adding fluid until the PET Chiller and supply/return lines are completely filled.</div></div></td></tr></tbody></table>
                <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement caution hazardstatement_caution ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--caution"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> CAUTION</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">Possible Equipment Damage</div><div class="+ topic/li hazard-d/consequence li consequence">Do not overfill the PET Chiller above the maximum (Max) level.</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">Filling it more than the maximum indicated will cause an overflow.</div></div></td></tr></tbody></table>
              </td></tr></tbody>
        </table>
    </section><section class="- topic/section task/context section context" id="id_16140195__id_16147591" data-ofbid="id_16140195__id_16147591"><div class="tasklabel"><h2 class="sectiontitle tasklabel">About this task</h2></div>
      <p class="- topic/p p" id="id_16140195__id_16147592" data-ofbid="id_16140195__id_16147592">
        <strong class="+ topic/ph hi-d/b ph b">Overview</strong>
      </p>
      <p class="- topic/p p" id="id_16140195__id_16147593" data-ofbid="id_16140195__id_16147593">Details are provided for adding the coolant, setting the parameters on the PET chiller, and doing a brief test of the system. The chiller must be primed and all air exhumed from the system for proper operation. The preferred method is mounting the EFC Chiller Pump Priming Kit (P/N G8500RZ) to the rear of the PET chiller.</p>
    </section></div><article class="- topic/topic task/task topic task nested1 yes id_SL12268571-1212878" aria-labelledby="ariaid-title2" id="id_SL12268571-1212878"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL12268571-1212878</header><h2 class="- topic/title title topictitle2" id="ariaid-title2">Preparation for priming</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL12268571-1212878__id_16147594"><section class="- topic/section task/context section context" id="id_SL12268571-1212878__id_16147595" data-ofbid="id_SL12268571-1212878__id_16147595"><div class="tasklabel"><h3 class="sectiontitle tasklabel">About this task</h3></div>
        <p class="- topic/p p" id="id_SL12268571-1212878__id_16147596" data-ofbid="id_SL12268571-1212878__id_16147596">Preparation with the service extension hoses is only required if the PET/MR Insert is outside of the magnet bore. If the PET/MR Insert is inside the magnet bore, go to <a class="- topic/xref xref" href="#id_SL12268577-1212878">Priming the PET chiller</a>. Service extension hoses are not needed.</p>
      </section><section id="id_SL12268571-1212878__id_16147597" data-ofbid="id_SL12268571-1212878__id_16147597"><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="- topic/ol task/steps ol steps" id="id_SL12268571-1212878__id_16147597" data-ofbid="id_SL12268571-1212878__id_16147597"><li class="- topic/li task/step li step stepexpand" id="id_SL12268571-1212878__SL12268573-1212878" data-ofbid="id_SL12268571-1212878__SL12268573-1212878"><span class="- topic/ph task/cmd ph cmd">Set up the <a class="- topic/xref xref" href="t_PETMR-Insert-Installation-Tool-Setup_16400467.html#id_12374206">PET/MR insert installation tool setup</a>.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL12268571-1212878__SL12684539-1212878" data-ofbid="id_SL12268571-1212878__SL12684539-1212878"><span class="- topic/ph task/cmd ph cmd">Connect the service extension hoses to the supply and return hoses on the PET chiller:</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL12268571-1212878__id_16147598">
            <ul class="- topic/ul ul" id="id_SL12268571-1212878__id_16147599" data-ofbid="id_SL12268571-1212878__id_16147599"><li class="- topic/li li" id="id_SL12268571-1212878__SL12108166-1212878" data-ofbid="id_SL12268571-1212878__SL12108166-1212878">
                <p class="- topic/p p" id="id_SL12268571-1212878__id_16147600" data-ofbid="id_SL12268571-1212878__id_16147600">Yellow Service Extension Hose (P/N 5498854) to the yellow hose from the chiller</p>
              </li><li class="- topic/li li" id="id_SL12268571-1212878__SL12108167-1212878" data-ofbid="id_SL12268571-1212878__SL12108167-1212878">
                <p class="- topic/p p" id="id_SL12268571-1212878__id_16147601" data-ofbid="id_SL12268571-1212878__id_16147601">Gray Service Extension Hose (P/N 5498855) to the gray hose from the chiller</p>
              </li></ul>
          </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL12268571-1212878__SL12268574-1212878" data-ofbid="id_SL12268571-1212878__SL12268574-1212878"><span class="- topic/ph task/cmd ph cmd">Connect the service extension hoses to the manifold hoses on the PET/MR insert:</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL12268571-1212878__id_16147602">
            <ul class="- topic/ul ul" id="id_SL12268571-1212878__id_16147603" data-ofbid="id_SL12268571-1212878__id_16147603"><li class="- topic/li li" id="id_SL12268571-1212878__SL12108169-1212878" data-ofbid="id_SL12268571-1212878__SL12108169-1212878">
                <p class="- topic/p p" id="id_SL12268571-1212878__id_16147604" data-ofbid="id_SL12268571-1212878__id_16147604">Yellow service extension hose to the yellow manifold hose</p>
              </li><li class="- topic/li li" id="id_SL12268571-1212878__SL12108170-1212878" data-ofbid="id_SL12268571-1212878__SL12108170-1212878">
                <p class="- topic/p p" id="id_SL12268571-1212878__id_16147605" data-ofbid="id_SL12268571-1212878__id_16147605">Gray service extension hose to the gray manifold hose</p>
              </li></ul>
          </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL12268571-1212878__SL12268576-1212878" data-ofbid="id_SL12268571-1212878__SL12268576-1212878"><span class="- topic/ph task/cmd ph cmd">In the equipment room, turn PET chiller hose inline shut off valves to ON position as shown in <a class="- topic/xref xref" href="#id_SL12268571-1212878__SL12692059-1212878"><span>PET chiller hose valves to on position</span></a>.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL12268571-1212878__id_16147606">
            <figure class="- topic/fig fig fignone" id="id_SL12268571-1212878__SL12692059-1212878" data-ofbid="id_SL12268571-1212878__SL12692059-1212878"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">1. </span></span><span class="fig--title">PET chiller hose valves to on position</span></figcaption><img class="- topic/image image" src="1212878-1368166.jpg"/></figure>
            
          </div></li></ol></section></div></article><article class="- topic/topic task/task topic task nested1 yes id_SL12268577-1212878" aria-labelledby="ariaid-title3" id="id_SL12268577-1212878"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL12268577-1212878</header><h2 class="- topic/title title topictitle2" id="ariaid-title3">Priming the PET chiller</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL12268577-1212878__id_16147608"></div><article class="- topic/topic task/task topic task nested2 yes id_SL12268578-1212878" aria-labelledby="ariaid-title4" id="id_SL12268578-1212878"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL12268578-1212878</header><h3 class="- topic/title title topictitle3" id="ariaid-title4">Using External Flow Control (EFC) kit – preferred method</h3><div class="- topic/body task/taskbody body taskbody" id="id_SL12268578-1212878__id_16147609"><section id="id_SL12268578-1212878__id_16147610" data-ofbid="id_SL12268578-1212878__id_16147610"><div class="tasklabel"><h4 class="sectiontitle tasklabel">Procedure</h4></div><ol class="- topic/ol task/steps ol steps" id="id_SL12268578-1212878__id_16147610" data-ofbid="id_SL12268578-1212878__id_16147610"><li class="- topic/li task/step li step stepexpand" id="id_SL12268578-1212878__SL12268579-1212878" data-ofbid="id_SL12268578-1212878__SL12268579-1212878"><table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement notice hazardstatement_notice ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--notice"><span>Notice</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard"> </div><div class="+ topic/li hazard-d/consequence li consequence"> </div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid"> The number in parentheses within an instruction corresponds to the numbered item in the referenced illustration. </div></div></td></tr></tbody></table><span class="- topic/ph task/cmd ph cmd">Make sure that the inline shut-off valves on the supply and return hoses are fully open as shown in <a class="- topic/xref xref" href="#id_SL12268571-1212878__SL12692059-1212878"><span>PET chiller hose valves to on position</span></a>.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL12268578-1212878__id_16147615"> </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL12268578-1212878__SL12637701-1212878" data-ofbid="id_SL12268578-1212878__SL12637701-1212878"><span class="- topic/ph task/cmd ph cmd">Fill the reservoir (1) to the three-quarter level.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL12268578-1212878__id_16147616">
              <figure class="- topic/fig fig fignone" id="id_SL12268578-1212878__SL12390708-1212878" data-ofbid="id_SL12268578-1212878__SL12390708-1212878"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">2. </span></span><span class="fig--title">PET chiller</span></figcaption><img class="- topic/image image" id="id_SL12268578-1212878__id_16147617" src="5532327.jpg"/></figure>
            </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL12268578-1212878__SL12268580-1212878" data-ofbid="id_SL12268578-1212878__SL12268580-1212878"><span class="- topic/ph task/cmd ph cmd">Set the flow valve on rear of PET chiller fully open as shown.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL12268578-1212878__id_16147618">
              <figure class="- topic/fig fig fignone" id="id_SL12268578-1212878__SL12268178-1212878" data-ofbid="id_SL12268578-1212878__SL12268178-1212878"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">3. </span></span><span class="fig--title">PET chiller flow valve fully open </span></figcaption><img class="- topic/image image" src="Pet_Chiller_FLowValveFullyOpen_0.png"/></figure>
            </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL12268578-1212878__SL12268581-1212878" data-ofbid="id_SL12268578-1212878__SL12268581-1212878"><span class="- topic/ph task/cmd ph cmd">Set the EFC Valve to the open position as shown.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL12268578-1212878__id_16147620">
              <figure class="- topic/fig fig fignone" id="id_SL12268578-1212878__SL12268582-1212878" data-ofbid="id_SL12268578-1212878__SL12268582-1212878"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">4. </span></span><span class="fig--title">EFC valve set to open position</span></figcaption><img class="- topic/image image" src="PET_Chiller_EFCValveFullyOpen_0.png"/></figure>
            </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL12268578-1212878__SL12268583-1212878" data-ofbid="id_SL12268578-1212878__SL12268583-1212878"><span class="- topic/ph task/cmd ph cmd">Add fluid to the reservoir (Item 1 in <a class="- topic/xref xref" href="#id_SL12268578-1212878__SL12390708-1212878"><span>PET chiller</span></a>) to ensure
the PET Chiller is filled approximately halfway between the minimum
(Min) and maximum (Max) levels.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL12268578-1212878__SL12692061-1212878" data-ofbid="id_SL12268578-1212878__SL12692061-1212878"><span class="- topic/ph task/cmd ph cmd">Start the PET Chiller. The chiller firmware will begin the priming
process. As the pump is on, the coolant level in the reservoir will
go down. At this time, the chiller will turn off automatically on
the low coolant level and will prompt to ‘add coolant’
on the display. Add coolant into the reservoir until the chiller turns
ON by itself. The chiller will continue to turn OFF and ON as the
coolant inside the reservoir is consumed and refilled. This cycle
will repeat until the coolant in the reservoir is stable and the chiller
functions without turning OFF itself. Do not manually turn OFF the
chiller any time during priming.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL12268578-1212878__SL12637704-1212878" data-ofbid="id_SL12268578-1212878__SL12637704-1212878"><table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement notice hazardstatement_notice ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--notice"><span>Notice</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">
                </div><div class="+ topic/li hazard-d/consequence li consequence">
                </div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">
                  While coolant is being supplied to the system in the next step,
ensure the fluid level in the Chiller reservoir is maintained. It
may be necessary to remove the filter to prevent a coolant backup.
                </div></div></td></tr></tbody></table><span class="- topic/ph task/cmd ph cmd">Check the coolant level in the reservoir after 20 minutes to
ensure it is maintained at midpoint and no air exists in the system.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL12268578-1212878__SL12637707-1212878" data-ofbid="id_SL12268578-1212878__SL12637707-1212878"><span class="- topic/ph task/cmd ph cmd">If the PET Chiller parameters need to be set at this time, refer to <a class="- topic/xref xref" href="t_PET-chiller-configuration_15855979.html#id_12374064">PET chiller configuration</a>.</span></li></ol></section></div></article><article class="- topic/topic task/task topic task nested2 yes id_SL12268596-1212878" aria-labelledby="ariaid-title5" id="id_SL12268596-1212878"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL12268596-1212878</header><h3 class="- topic/title title topictitle3" id="ariaid-title5">Leak and filter inspection </h3><div class="- topic/body task/taskbody body taskbody" id="id_SL12268596-1212878__id_16147626"><section id="id_SL12268596-1212878__id_16147627" data-ofbid="id_SL12268596-1212878__id_16147627"><div class="tasklabel"><h4 class="sectiontitle tasklabel">Procedure</h4></div><ol class="- topic/ol task/steps ol steps" id="id_SL12268596-1212878__id_16147627" data-ofbid="id_SL12268596-1212878__id_16147627"><li class="- topic/li task/step li step" id="id_SL12268596-1212878__SL12268598-1212878" data-ofbid="id_SL12268596-1212878__SL12268598-1212878"><span class="- topic/ph task/cmd ph cmd">Inspect all hose fittings and valves for leaks. If necessary,
retighten them with a wrench.</span></li><li class="- topic/li task/step li step" id="id_SL12268596-1212878__SL12390713-1212878" data-ofbid="id_SL12268596-1212878__SL12390713-1212878"><span class="- topic/ph task/cmd ph cmd">Inspect all connections on the PET/MR Insert manifold and PET
Detector connections for leaks. Let the PET Chiller run overnight
if possible.</span></li><li class="- topic/li task/step li step" id="id_SL12268596-1212878__SL13811508-1212878" data-ofbid="id_SL12268596-1212878__SL13811508-1212878"><span class="- topic/ph task/cmd ph cmd">If there are no apparent leaks, but a low flow rate is evident,
inspect the wire mesh diffuser and filter. (A clogged diffuser or
filter will reduce/impair fluid flow through the PET Chiller.)</span><ol type="a" class="- topic/ol task/substeps ol substeps"><li class="- topic/li task/substep li substep" id="id_SL12268596-1212878__SL13811509-1212878" data-ofbid="id_SL12268596-1212878__SL13811509-1212878"><span class="- topic/ph task/cmd ph cmd"> Remove the clogged component, and clean it with either deionized
water or the chiller fluid only.</span></li><li class="- topic/li task/substep li substep" id="id_SL12268596-1212878__SL13811510-1212878" data-ofbid="id_SL12268596-1212878__SL13811510-1212878"><span class="- topic/ph task/cmd ph cmd">After replacing the diffuser and filter in the Chiller, add
additional fluid if required.</span></li></ol></li></ol></section></div></article></article></article></main></div>
                        
                        
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                            
                            
                            <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                            <nav id="wh_topic_toc" class="d-print-none collapsible TOC_Nav" aria-label="On this page">
                                <div class=" wh_topic_toc "><div class="wh_topic_label">On this page</div><ul><li class="topic-item"><a href="#id_SL12268571-1212878" data-tocid="id_SL12268571-1212878">Preparation for priming</a></li><li class="topic-item"><a href="#id_SL12268577-1212878" data-tocid="id_SL12268577-1212878">Priming the PET chiller</a><ul><li class="topic-item"><a href="#id_SL12268578-1212878" data-tocid="id_SL12268578-1212878">Using External Flow Control (EFC) kit – preferred method</a></li><li class="topic-item"><a href="#id_SL12268596-1212878" data-tocid="id_SL12268596-1212878">Leak and filter inspection </a></li></ul></li></ul></div>
                            </nav>
                            <!--whc:include_html href="${webhelp.fragment.after.topic.toc}"/-->
                           
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            
                
            
            </div>
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        <div id="wh_tools_bottom" class="row wh_tools">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033908"><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li><span class="topicref" data-id="id_2069707"><span class="title"><a href="c_Installation_SystemSubsystem_Parent.html">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li class="active"><span class="topicref" data-id="id_16140195"><span class="title"><a href="t_Coolant-Addition-and-Priming-of-PET-Chiller_16496916.html">Adding coolant and priming the PET chiller</a></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_PET-chiller-configuration_15855979.html" title="PET chiller configuration" aria-label="Previous topic: PET chiller configuration" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="c_Installation_Magmon3Magmon4Subsystem_Parent.html" title="Magnet Monitor 3 or Magnet Monitor 4" aria-label="Next topic: Magnet Monitor 3 or Magnet Monitor 4" rel="next"></a></span>  </span></div>
                </div>
            </nav>
            
        </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="ftrcustom"><span>
				
				
				
				
				
				
				
				
				5490579-3
			</span> | <span>Revision 
					12
				</span> | <span>en | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="copyright_info"><span class="copyright_years"> ©2025</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>