<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><link rel="icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta name="description" content="Prerequisites Personnel requirements Required persons Preliminary requirements Procedure Finalization 1 10 minutes 90 minutes 10 minutes Tools and test equipment Item Quantity Part number Manufacturer ..."/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2025"/><meta name="DC.rights.owner" content="(C) Copyright 2025"/><meta name="DC.type" content="task"/><meta name="DC.coverage" content=""/><meta name="DC.relation" scheme="URI" content="c_PlannedMaintenance_WebhelpLandingPage.html"/><meta name="DC.relation" scheme="URI" content="t_TighteningConnectionsForSIGNAPremier_2.html"/><meta name="DC.relation" scheme="URI" content="t_SettingTheTimeAndDate_2.html"/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="brand" content=""/><meta name="component" content=""/><meta name="featnum" content="Service Operations"/><meta name="featnum" content=""/><meta name="prognum" content=""/><meta name="platform" content=""/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="12 102025"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_13106420"/><title>PDU power and ground connection checks</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-toc-id" content="id_13106420-d46e72713"/><meta name="wh-source-relpath" content="t_PDU-Power-and-Ground-Connection-Checks_15413167.dita"/><meta name="wh-out-relpath" content="t_PDU-Power-and-Ground-Connection-Checks_15413167.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script type="text/javascript" src="./oxygen-webhelp/template/js/Remove_LSEP.js"></script><script type="text/javascript" src="./oxygen-webhelp/template/js/TopicTOCScroll.js"></script></head>
    <body id="id_13106420" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--     This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html. -->
                    <!-- US650: Update Webhelp look and feel -->
                    <div id="banner">
                        <!-- GE Dev US464 change logo link to blank target -->
                        <a href="https://www.gehealthcare.com/" class="Num wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img/GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt="  SIGNA™ PETMR  General Service Manual"/></a>
                        <!--* DE224: WHR: Link under the search field is missing -->
                        <div class="search_container">
                            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                            <div class="search_link">
                                
                                
                            </div>
                        </div>
                    </div>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle">  <span class="ph">SIGNA™ PETMR</span>  </span><span class="ph booktitlealt"><span class="ph">General Service Manual</span></span></span></a></div>
                    
                </div>
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e235-mi" data-tocid="id_2033906-d46e235" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e3138-mi" data-tocid="id_2033907-d46e3138" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033908-d46e3346-mi" data-tocid="id_2033908-d46e3346" data-state="not-ready" class=" topicref " data-id="id_2033908"><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e4596-mi" data-tocid="id_2033902-d46e4596" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e21308-mi" data-tocid="id_2033910-d46e21308" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e32241-mi" data-tocid="id_2033911-d46e32241" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e63840-mi" data-tocid="id_2033912-d46e63840" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e65805-mi" data-tocid="id_2033914-d46e65805" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033915-d46e78146-mi" data-tocid="id_2033915-d46e78146" data-state="not-ready" class=" topicref " data-id="id_2033915"><span class="title"><a href="c_Troubleshooting_WebhelpLandingPage.html">Troubleshooting</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e81598-mi" data-tocid="id_2033916-d46e81598" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e84167-mi" data-tocid="id_2033917-d46e84167" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e121584-mi" data-tocid="id_2033903-d46e121584" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e122724-mi" data-tocid="id_2033904-d46e122724" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033918-d46e130720-mi" data-tocid="id_2033918-d46e130720" data-state="not-ready" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->

            </div>

        </div>
    </div>
</header>
        
        
        
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        
        <div class="row wh_tools " id="wh_tools_top">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li><span class="topicref"><span class="title"><a href="c_Heat-Exchange-Cabinet-Coolant-Deionization_14626324.html">PM Procedures</a></span></span></li><li class="active"><span class="topicref" data-id="id_13106420"><span class="title"><a href="t_PDU-Power-and-Ground-Connection-Checks_15413167.html">PDU power and ground connection checks</a></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                    <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_TighteningConnectionsForSIGNAPremier_2.html" title="Tightening connections" aria-label="Previous topic: Tightening connections" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_SettingTheTimeAndDate_2.html" title="Setting the time, time zone, and date" aria-label="Next topic: Setting the time, time zone, and date" rel="next"></a></span>  </span></div>
                    <!-- External resource link -->
                    
                   <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="Num wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>
                    
                   <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                    <button type="button" data-target="#wh_publication_toc" id="wh_toc_button" data-toggle="collapse" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                        <span class="navbar-toggler-icon"></span>
                    </button>  
                </div>
            </nav>
            
        </div>
        <div class="container-fluid" id="wh_topic_container">
            

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    <!-- US647: Add scrollbar to chapter level TOC in webhelp topics - changed paramater to hard-coded value.-->
                    
                        
                        <!-- US655: Create a parameter to remove the short description from chapter-levee/left TOCs in Webhelp -->
                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="SurpressSD"></div>
                        <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                        <nav id="wh_publication_toc" class="d-print-none collapsible TOC_Nav" aria-label="Table of Contents Container">
                            <div class=" wh_publication_toc " data-tooltip-position="bottom"><ul role="tree" aria-label="Table of Contents"><span class="expand-button-action-labels"><span id="button-expand-action" aria-label="Expand"></span><span id="button-collapse-action" aria-label="Collapse"></span><span id="button-pending-action" aria-label="Pending"></span></span><li role="treeitem" aria-expanded="true"><span data-tocid="id_2033914-d46e65805" class="topicref" data-id="id_2033914" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2033914-d46e65805-link" class="wh-expand-btn"></span><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html" id="id_2033914-d46e65805-link">Planned Maintenance</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_2039770-d46e65912" class="topicref" data-id="id_2039770" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_PM_Overview_ClassA.html" id="id_2039770-d46e65912-link">Planned Maintenance (PM) schedule overview</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Planned Maintenance (PM) tasks are developed from design requirement and operations/use assumptions to provide for the minimum required maintenance that maintains specified equipment design performance, high image quality, and safety.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2072177-d46e66017" class="topicref" data-id="id_2072177" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_PMSchedulesAll_ClassA_PETMR.html" id="id_2072177-d46e66017-link">Planned Maintenance (PM) schedules</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="tocId-d46e66121" class="topicref" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action tocId-d46e66121-link" class="wh-expand-btn"></span><span class="title"><a href="c_Heat-Exchange-Cabinet-Coolant-Deionization_14626324.html" id="tocId-d46e66121-link">PM Procedures</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_13106175-d46e66122" class="topicref" data-id="id_13106175" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_Heat-Exchange-Cabinet-Coolant-Deionization_14626324.html" id="id_13106175-d46e66122-link">Deionization procedure</a></span></span></li><li role="treeitem"><span data-tocid="tocId-d46e66224" class="topicref" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="" id="tocId-d46e66224-link">Checking InSite connectivity and ProDiags</a></span></span></li><li role="treeitem"><span data-tocid="id_18946347-d46e66227" class="topicref" data-id="id_18946347" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Inspecting-Cryogen-Vent_2178461.html" id="id_18946347-d46e66227-link">Inspecting the cryogen vent</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Inspect the cryogen Ventglas connection and clamp for damage<span class="ph">, and weep hole for debris</span>.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2016021-d46e66335" class="topicref" data-id="id_2016021" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingInSiteRemoteServicePlatformRSvPConnectivityProDiagsFunc.html" id="id_2016021-d46e66335-link">Checking InSite Remote Service Platform (RSvP) connectivity and ProDiags functionality</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Make sure the Remote Service Platform (RSvP) has connectivity and ProDiags is functioning properly.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2002768-d46e66443" class="topicref" data-id="id_2002768" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="r_CheckingtheOxygenMonitor_2.html" id="id_2002768-d46e66443-link">Checking the oxygen monitor</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">References to various Oxygen Monitor Subsystem Manuals.   </p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2004430-d46e66549" class="topicref" data-id="id_2004430" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2004430-d46e66549-link" class="wh-expand-btn"></span><span class="title"><a href="t_DoingAnMRUYearlyServiceCheck_2.html" id="id_2004430-d46e66549-link">Doing an MRU yearly service check (MRU, ERU, or EDU PM testing matrix)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">The model number is listed on the side of the Magnet Rundown Unit (MRU), Emergency Rundown Unit (ERU), or Emergency Discharge Unit (EDU). Refer to the appropriate vendor manual available from the online documentation library for applicable testing procedures.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2004443-d46e66966" class="topicref" data-id="id_2004443" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingThePneumaticPatientAlertSystem_2.html" id="id_2004443-d46e66966-link">Checking the pneumatic patient alert system</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Makes sure the stand-alone pneumatic patient alerts system is operating properly.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_12373720-d46e67073" class="topicref" data-id="id_12373720" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_12373720-d46e67073-link" class="wh-expand-btn"></span><span class="title"><a href="t_Hydraulic-Fluid-Level-Check-and-Fill_14620269_2.html" id="id_12373720-d46e67073-link">Checking and filling hydraulic fluid</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Checks and adjusts the hydraulic fluid level for the dockable patient table.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2011662-d46e67284" class="topicref" data-id="id_2011662" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2011662-d46e67284-link" class="wh-expand-btn"></span><span class="title"><a href="t_CleaningOrReplacingTheBodyCoilAirFlowFilterOnTheSPWParent.html" id="id_2011662-d46e67284-link">Cleaning or replacing the body coil blower air flow filter</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Clean and/or replace the body coil blower air flow filter.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2026368-d46e67705" class="topicref" data-id="id_2026368" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingThePatientHandlingSystemLaser.html#id_2026368" id="id_2026368-d46e67705-link">Checking the patient handling system with the laser leveling tool</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">The proper alignment of the entire patient handling system is important for good image quality output from the GE MR scanners.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2004516-d46e68551" class="topicref" data-id="id_2004516" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2004516-d46e68551-link" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingMDPPowerAndGroundConnection_2.html" id="id_2004516-d46e68551-link"><span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">MDP power and ground and battery replacement label check</span></a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">MDP power and ground connections must be tight in order to avoid system failures.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_13106143-d46e68759" class="topicref" data-id="id_13106143" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_MDP-Power-and-Ground-Connection-Checks_14566463.html" id="id_13106143-d46e68759-link">MDP Power and Ground Connection Checks</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2011596-d46e68862" class="topicref" data-id="id_2011596" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2011596-d46e68862-link" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingThePatientIntercomFunctionality_2.html" id="id_2011596-d46e68862-link">Checking and adjusting the patient intercom functionality</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">GOC Audio Assembly (GOCAA) controls are adjusted at factory for best sound quality. This document describes how to check and confirm volume and quality of sound heard from speaker in the magnet bore and from speaker at the Scan Control and Intercom Module (SCIM). Directions for sound adjustments are also provided if needed. </p></span></span></span></li><li role="treeitem"><span data-tocid="id_15271095-d46e69284" class="topicref" data-id="id_15271095" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Patient-Table-Movement-Verification_16503109_2.html" id="id_15271095-d46e69284-link"><span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">Verifying the patient table movement</span></a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Make sure the patient table controls operate correctly.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_15271090-d46e69390" class="topicref" data-id="id_15271090" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CradleTable-Release-Block-Adjustment_16502983_2.html" id="id_15271090-d46e69390-link">Adjusting the cradle/table release block</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Adjust the cradle release block position and the cradle release block retraction.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2011719-d46e69496" class="topicref" data-id="id_2011719" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2011719-d46e69496-link" class="wh-expand-btn"></span><span class="title"><a href="t_LeakSensorFunctionalCheck.html" id="id_2011719-d46e69496-link">Doing the Leak Sensor functional check</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Test the functionality of the leak sensors.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2004584-d46e69806" class="topicref" data-id="id_2004584" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2004584-d46e69806-link" class="wh-expand-btn"></span><span class="title"><a href="t_DoingTheUPMFunctionalCheckHeadAndBody_2.html" id="id_2004584-d46e69806-link">Doing the Universal Power Monitor (UPM) functional check (Head and Body)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"> Do the UPM head and body functional check to make sure the measured RF power is within the expected range.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_15271115-d46e70847" class="topicref" data-id="id_15271115" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_Dual-Drive-Quadrature-Tool_16504235_2.html#id_15271115" id="id_15271115-d46e70847-link">Dual drive quadrature tool</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">The dual drive (DD) quadrature tool is used to compensate for the amplitude and phase differences in the transmit channels. </p></span></span></span></li><li role="treeitem"><span data-tocid="id_2001635-d46e71565" class="topicref" data-id="id_2001635" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_DoingDQACalibration_3.html" id="id_2001635-d46e71565-link">Doing DQA calibration with the DQA III phantom</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">The DQA tool determines correct gradient polarity and correct gradient wiring by scanning a series of axial and coronal images of the DQA III phantom for systems below sentence MR 31.0 or sites that do not have a 17cm Sphere with Spout (SWS) phantom.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2068424-d46e71670" class="topicref" data-id="id_2068424" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_DoingDQACalibrationsforMR31andHigher_3.html" id="id_2068424-d46e71670-link">Doing DQA calibration <span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">with the Sphere With Spout (SWS) phantom</span></a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Details the steps needed to run the Gradient Calibration Tool (GCT) for systems running MR31.0 and higher<span class="ph"> and that possess the 17cm Sphere with Spout (SWS) phantom</span>. GCT does the same checks and produces the same output as DQA.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2004445-d46e71782" class="topicref" data-id="id_2004445" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2004445-d46e71782-link" class="wh-expand-btn"></span><span class="title"><a href="t_PACLeakageCurrentTest_2.html" id="id_2004445-d46e71782-link">Testing PAC leakage current</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Measure and record the PAC leakage current data.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2004633-d46e72500" class="topicref" data-id="id_2004633" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2004633-d46e72500-link" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingGradientAndSystemPDUPowerAndGroundConnection_2.html" id="id_2004633-d46e72500-link">Checking <span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">the gradient and </span>system PDU power and ground connection</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">PDU power and ground connections need to be tight in order to avoid system failures.</p></span></span></span></li><li role="treeitem" class="active"><span data-tocid="id_13106420-d46e72713" class="topicref" data-id="id_13106420" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_PDU-Power-and-Ground-Connection-Checks_15413167.html" id="id_13106420-d46e72713-link">PDU power and ground connection checks</a></span></span></li><li role="treeitem"><span data-tocid="id_2001477-d46e72816" class="topicref" data-id="id_2001477" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_SettingTheTimeAndDate_2.html" id="id_2001477-d46e72816-link">Setting the time, time zone, and date</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Set the time, time zone, and date in Guided Install.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2011629-d46e72922" class="topicref" data-id="id_2011629" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2011629-d46e72922-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingAndCleaningTheBlowerBoxFilter.html" id="id_2011629-d46e72922-link">Replacing and cleaning the blower box filter</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Clean and replace the blower box filter.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_12373744-d46e73757" class="topicref" data-id="id_12373744" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_Heat-Exchanger-Cabinet-Installation-and-FRU-Replacements_14663913.html" id="id_12373744-d46e73757-link">Heat Exchanger Cabinet (HEC) installation</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2004080-d46e73860" class="topicref" data-id="id_2004080" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2004080-d46e73860-link" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingTheECGLeads_2.html" id="id_2004080-d46e73860-link">Checking the ECG leads</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Test the electrical connections on the ECG cables.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_18088302-d46e74177" class="topicref" data-id="id_18088302" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_T-File-Cleanup_550027.html" id="id_18088302-d46e74177-link">T-file cleanup</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Use the T File Cleanup tool to delete old T test data files.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2051744-d46e74283" class="topicref" data-id="id_2051744" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_InspectingTheCryocoolerAdsorber.html" id="id_2051744-d46e74283-link">Inspecting the cryocooler adsorber</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Inspect the cryocooler adsorber on-site.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2004571-d46e74389" class="topicref" data-id="id_2004571" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingTheRFScreenRoomDoor_2.html" id="id_2004571-d46e74389-link">Checking the RF screen room door</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Make sure the RF screen room door is functioning correctly.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2004569-d46e74600" class="topicref" data-id="id_2004569" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingTheEmergencyExhaustVent.html" id="id_2004569-d46e74600-link">Checking the emergency exhaust vent</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Check to make sure that the exhaust fan is running.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2004459-d46e74706" class="topicref" data-id="id_2004459" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2004459-d46e74706-link" class="wh-expand-btn"></span><span class="title"><a href="t_CleaningAndReplacingPportReceptaclesODUConnectors.html" id="id_2004459-d46e74706-link">Cleaning or replacing the P-port receptacles (ODU connectors)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">The P-port receptacle must be cleaned and lubricated on each of the system P-ports.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2011680-d46e75022" class="topicref" data-id="id_2011680" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2011680-d46e75022-link" class="wh-expand-btn"></span><span class="title"><a href="t_DoingACompressorPressureCheck_2.html" id="id_2011680-d46e75022-link">Doing a compressor pressure check</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Do a check of the cryocooler compressor supply pressure.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2011681-d46e75860" class="topicref" data-id="id_2011681" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_PatientTableMovement-GEORCompatibleTable.html" id="id_2011681-d46e75860-link">GE OR-compatible MR table option</a></span></span></li><li role="treeitem"><span data-tocid="id_12374001-d46e75962" class="topicref" data-id="id_12374001" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CPC-MNS-Cabinet-Filter-Maintenance_15578602_2.html" id="id_12374001-d46e75962-link"><span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">CPC Multi-Nuclear Spectroscopy (MNS)</span> cabinet filter maintenance</a></span></span></li><li role="treeitem"><span data-tocid="id_2049773-d46e76066" class="topicref" data-id="id_2049773" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_InspectingAndToppingOffPETChillerCoolant.html" id="id_2049773-d46e76066-link">Inspecting and topping off PET chiller coolant</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Inspect the amount of PET chiller coolant and, if needed, add more coolant.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_12373475-d46e76171" class="topicref" data-id="id_12373475" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Cradle-Release-Block-Adjustment_12911250_2.html" id="id_12373475-d46e76171-link">Cradle Release Block Adjustment</a></span></span></li><li role="treeitem"><span data-tocid="id_15271075-d46e76273" class="topicref" data-id="id_15271075" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_PET-Detector-Calibration-MP26_16498430_2.html" id="id_15271075-d46e76273-link">PET detector calibration</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">This procedure calibrates the entire PET detector module ring, or integrates a single detector module. </p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_15271076-d46e76379" class="topicref" data-id="id_15271076" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_15271076-d46e76379-link" class="wh-expand-btn"></span><span class="title"><a href="c_PETDailyQualityAssuranceDQACheck_Parent_16498450_2.html" id="id_15271076-d46e76379-link">PET Daily Quality Assurance (DQA) check</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Select the software version for which you want to do a PET Daily Quality Assurance (DQA) check.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_12374009-d46e76800" class="topicref" data-id="id_12374009" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_12374009-d46e76800-link" class="wh-expand-btn"></span><span class="title"><a href="t_PETMR-Image-Alignment-VQC-Calibration_15588268_2.html" id="id_12374009-d46e76800-link">MR–PET Image Alignment VQC Calibration</a></span></span></li><li role="treeitem"><span data-tocid="id_12374133-d46e77112" class="topicref" data-id="id_12374133" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_PET-Normalization-Correction-Calibration_16206753_2.html" id="id_12374133-d46e77112-link">PET Normalization Correction Calibration</a></span></span></li><li role="treeitem"><span data-tocid="id_12374132-d46e77214" class="topicref" data-id="id_12374132" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_PET-3D-Well-Counter-Correction_16206721_2.html" id="id_12374132-d46e77214-link">PET 3D Well Counter Correction (WCC)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Steps on how to do a PET 3D Well Counter Correction (WCC), which is a cross-calibration to the site’s dose calibrator.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_12374013-d46e77320" class="topicref" data-id="id_12374013" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_PET-Non-Patient-Objects-Fiducial-Calibration_15589172_2.html" id="id_12374013-d46e77320-link">PET Non-Patient Objects Fiducial Calibration</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">The PET non-patient objects fiducial (NPOF) calibration checks the PET imaging.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_12373277-d46e77425" class="topicref" data-id="id_12373277" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_Oxygen-Monitor-System-Calibration_11844622.html" id="id_12373277-d46e77425-link">Oxygen Monitor System Calibration</a></span></span></li><li role="treeitem"><span data-tocid="id_12374898-d46e77527" class="topicref" data-id="id_12374898" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Coil-Shock-Sensor-Check_5363999.html" id="id_12374898-d46e77527-link">Coil Shock Sensor Check</a></span></span></li><li role="treeitem"><span data-tocid="id_13106291-d46e77629" class="topicref" data-id="id_13106291" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ECG-Leads-Installation-and-Functional-Check_14869281.html" id="id_13106291-d46e77629-link">ECG leads installation and functional check</a></span></span></li><li role="treeitem"><span data-tocid="id_12373480-d46e77731" class="topicref" data-id="id_12373480" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ExtractingCoolantFromThePETChillerAndManifold.html" id="id_12373480-d46e77731-link">Extracting coolant from the PET chiller and manifold</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Extract coolant from the PET chiller and manifold.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_12373484-d46e77836" class="topicref" data-id="id_12373484" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Bore-Leak-Sensor-Installation_13323112.html" id="id_12373484-d46e77836-link">Installing the bore leak sensor</a></span></span></li><li role="treeitem"><span data-tocid="id_12374912-d46e77938" class="topicref" data-id="id_12374912" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_PAC-Assembly-Leakage-Current-Test_5392982.html" id="id_12374912-d46e77938-link">PAC Assembly Leakage Current Test</a></span></span></li><li role="treeitem"><span data-tocid="id_2049548-d46e78041" class="topicref" data-id="id_2049548" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ExaminingThePETWorkstationBatteryReplacement.html" id="id_2049548-d46e78041-link">Examining the PET workstation battery replacement</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Look at the battery replacement label on the PET workstation to see if the battery should be replaced.</p></span></span></span></li></ul></li></ul></li></ul></div>
                        </nav>
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                       
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class="Num InMap wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WIA3074BF20GYZ</li><li><span class="metalabel">Topic ID: </span>id_13106420<span class="metalabel"> Version: </span>3.9</li><li><span class="metalabel">Date: </span>Apr 1, 2025, 9:01:22 AM</li></ul></div><h1 class="- topic/title title topictitle1" id="ariaid-title1">PDU power and ground connection checks</h1></header>
        <div class="- topic/body task/taskbody body taskbody" id="id_13106420__id_14987010"><section class="- topic/section task/prereq section prereq"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Prerequisites</h2></div>
      <table class="- topic/table table" id="id_13106420__id_14987011" data-ofbid="id_13106420__id_14987011"><caption></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987011__entry__1" colspan="4">Personnel requirements</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987012">Required persons</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987013">Preliminary requirements</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987014">Procedure</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987015">Finalization</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987016" headers="id_13106420__id_14987011__entry__1 id_13106420__id_14987012">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987017" headers="id_13106420__id_14987011__entry__1 id_13106420__id_14987013">10 minutes</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987018" headers="id_13106420__id_14987011__entry__1 id_13106420__id_14987014">90 minutes</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987019" headers="id_13106420__id_14987011__entry__1 id_13106420__id_14987015">10 minutes</td></tr></tbody>
        </table>
      <table class="- topic/table table frame-all" id="id_13106420__id_14987020" data-ofbid="id_13106420__id_14987020"><caption></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987020__entry__1" colspan="4">Tools and test equipment</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987021">Item</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987022">Quantity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987024">Part number</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987025">Manufacturer</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987026" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987021">Arc Flash PPE</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987027" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987022">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987029" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987024">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987030" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987025">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987031" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987021"><span class="- topic/ph ph">Brass Master Padlock with Brass Shackle</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987032" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987022">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987034" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987024"><span class="- topic/ph ph">46-194427P320</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987035" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987025">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987036" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987021"><span class="- topic/ph ph">Red LOTO Personal Lock Wrap</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987037" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987022">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987039" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987024"><span class="- topic/ph ph">2393068</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987040" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987025">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987041" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987021"><span class="- topic/ph ph">1 Inch Multi-Locking Device (if multiple service personnel are involved)</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987042" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987022">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987044" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987024"><span class="- topic/ph ph">46-194427P313</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987045" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987025">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987046" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987021"><span class="- topic/ph ph">Red Warning LOTO Tag</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987047" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987022">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987049" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987024"><span class="- topic/ph ph">46-194427P322</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987050" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987025">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987051" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987021">Digital Voltmeter</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987052" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987022">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987054" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987024">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987055" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987025">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987056" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987021"><span class="- topic/ph ph">Nonmagnetic Titanium Service Tool Kit</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987057" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987022">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987059" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987024"><span class="- topic/ph ph">5113258</span></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987060" headers="id_13106420__id_14987020__entry__1 id_13106420__id_14987025">-</td></tr></tbody>
        </table>
      <table class="- topic/table table" id="id_13106420__id_14987066" data-ofbid="id_13106420__id_14987066"><caption></caption><colgroup><col style="width:100%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_13106420__id_14987066__entry__1">Safety</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106420__id_14987066__entry__1">
                                                                                    <p class="- topic/p p">Before working in any GE HealthCare MR suite or doing any GE HealthCare service procedure, you must:</p>
                                                                                    <ul class="- topic/ul ul" id="id_13106420__d497e42" data-ofbid="id_13106420__d497e42"><li class="- topic/li li">Have read and understood all hazard conditions and safety requirements in the latest revision of the GE HealthCare <cite class="- topic/cite cite"><span class="- topic/ph ph">MR Service Safety Manual</span></cite> (<span class="- topic/ph ph">5452735</span>).</li><li class="- topic/li li">Have successfully completed all relevant GE HealthCare Environmental Health and Safety (EHS) courses (or for non-GE HealthCare employees, equivalent workplace training courses).</li><li class="- topic/li li">Comply with all site-specific training and workplace safety requirements.</li></ul>
                                                                                    <p class="- topic/p p">If you have any safety concerns at any time, do not begin work or immediately stop work and move to a safe location. Immediately contact your supervisor or site safety officer for instructions on how to proceed.</p>
                                                                        </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_13106420__id_14987066__entry__1">
                <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement danger hazardstatement_danger ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--danger"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> DANGER</span></th></tr></thead><tbody><tr><td><img class="+ topic/image hazard-d/hazardsymbol image hazardsymbol" id="id_13106420__d497e2530" src="icon_electrical.png"/></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">Electrocution hazard!</div><div class="+ topic/li hazard-d/consequence li consequence">Lethal voltages are present within the PDU, even when all PDU breakers are off.</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">Make sure that power at the Main Disconnect Unit (MDP) is off, locked, and tagged before proceeding. Always obey the following procedures when you are near high voltage:<ul class="- topic/sl sl simple"><li class="- topic/sli sli">Electrical Safety: Arc flash hazard</li><li class="- topic/sli sli"><span class="- topic/ph ph">See <a class="- topic/xref xref" href="t_LOTO-for-the-PGR-PDUGradient-Subsystem_5464164.html">Applying LOTO - PGR Power Distribution Unit (PDU)/Gradient Subsystem</a>.</span></li></ul></div></div></td></tr></tbody></table>
              </td></tr></tbody>
        </table>
    </section><section class="- topic/section task/context section context"><div class="tasklabel"><h2 class="sectiontitle tasklabel">About this task</h2></div>PDU power and ground connections need to be tight in order to avoid system failures. </section></div></article></main></div>
                        
                        
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            
                
            
            </div>
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        <div id="wh_tools_bottom" class="row wh_tools">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li><span class="topicref"><span class="title"><a href="c_Heat-Exchange-Cabinet-Coolant-Deionization_14626324.html">PM Procedures</a></span></span></li><li class="active"><span class="topicref" data-id="id_13106420"><span class="title"><a href="t_PDU-Power-and-Ground-Connection-Checks_15413167.html">PDU power and ground connection checks</a></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_TighteningConnectionsForSIGNAPremier_2.html" title="Tightening connections" aria-label="Previous topic: Tightening connections" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_SettingTheTimeAndDate_2.html" title="Setting the time, time zone, and date" aria-label="Next topic: Setting the time, time zone, and date" rel="next"></a></span>  </span></div>
                </div>
            </nav>
            
        </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="ftrcustom"><span>
				
				
				
				
				
				
				
				
				5490579-3
			</span> | <span>Revision 
					12
				</span> | <span>en | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="copyright_info"><span class="copyright_years"> ©2025</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>