<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><link rel="icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta name="description" content="Prerequisites Table 1 . Personnel requirements Required persons Preliminary requirements Procedure Finalization 2 5 minutes 60 minutes 5 minutes Table 2 . Tools and test equipment Item Quantity ..."/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2025"/><meta name="DC.rights.owner" content="(C) Copyright 2025"/><meta name="DC.type" content="task"/><meta name="DC.coverage" content=""/><meta name="DC.relation" scheme="URI" content="c_TroubleshootingAndReplacements_SystemSubsection_Parent_2.html"/><meta name="DC.relation" scheme="URI" content="t_PARC-Replacement-MP24_15979321.html"/><meta name="DC.relation" scheme="URI" content="t_Photon-Reconstruction-Organization-Processor-PROP-Replacement_16217626.html"/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="brand" content=""/><meta name="component" content=""/><meta name="featnum" content="none"/><meta name="featnum" content=""/><meta name="prognum" content=""/><meta name="platform" content=""/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="12 102025"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_12373546"/><title>PET Cabinet PDU Replacement</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-toc-id" content="id_12373546-d46e95017"/><meta name="wh-source-relpath" content="t_PET-Cabinet-PDU-Replacement_13559887.dita"/><meta name="wh-out-relpath" content="t_PET-Cabinet-PDU-Replacement_13559887.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script type="text/javascript" src="./oxygen-webhelp/template/js/Remove_LSEP.js"></script><script type="text/javascript" src="./oxygen-webhelp/template/js/TopicTOCScroll.js"></script></head>
    <body id="id_12373546" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--     This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html. -->
                    <!-- US650: Update Webhelp look and feel -->
                    <div id="banner">
                        <!-- GE Dev US464 change logo link to blank target -->
                        <a href="https://www.gehealthcare.com/" class="Num wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img/GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt="  SIGNA™ PETMR  General Service Manual"/></a>
                        <!--* DE224: WHR: Link under the search field is missing -->
                        <div class="search_container">
                            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                            <div class="search_link">
                                
                                
                            </div>
                        </div>
                    </div>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle">  <span class="ph">SIGNA™ PETMR</span>  </span><span class="ph booktitlealt"><span class="ph">General Service Manual</span></span></span></a></div>
                    
                </div>
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e235-mi" data-tocid="id_2033906-d46e235" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e3138-mi" data-tocid="id_2033907-d46e3138" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033908-d46e3346-mi" data-tocid="id_2033908-d46e3346" data-state="not-ready" class=" topicref " data-id="id_2033908"><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e4596-mi" data-tocid="id_2033902-d46e4596" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e21308-mi" data-tocid="id_2033910-d46e21308" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e32241-mi" data-tocid="id_2033911-d46e32241" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e63840-mi" data-tocid="id_2033912-d46e63840" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e65805-mi" data-tocid="id_2033914-d46e65805" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033915-d46e78146-mi" data-tocid="id_2033915-d46e78146" data-state="not-ready" class=" topicref " data-id="id_2033915"><span class="title"><a href="c_Troubleshooting_WebhelpLandingPage.html">Troubleshooting</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e81598-mi" data-tocid="id_2033916-d46e81598" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e84167-mi" data-tocid="id_2033917-d46e84167" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e121584-mi" data-tocid="id_2033903-d46e121584" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e122724-mi" data-tocid="id_2033904-d46e122724" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033918-d46e130720-mi" data-tocid="id_2033918-d46e130720" data-state="not-ready" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->

            </div>

        </div>
    </div>
</header>
        
        
        
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        
        <div class="row wh_tools " id="wh_tools_top">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li><span class="topicref" data-id="id_2069714"><span class="title"><a href="c_TroubleshootingAndReplacements_SystemSubsection_Parent_2.html">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li><span class="topicref"><span class="title"><a href="t_80-Volt-Power-Supply-Replacement_16217986.html">PET Cabinet</a></span></span></li><li class="active"><span class="topicref" data-id="id_12373546"><span class="title"><a href="t_PET-Cabinet-PDU-Replacement_13559887.html">PET Cabinet PDU Replacement</a></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                    <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_PARC-Replacement-MP24_15979321.html" title="PARC Replacement (MP24)" aria-label="Previous topic: PARC Replacement (MP24)" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_Photon-Reconstruction-Organization-Processor-PROP-Replacement_16217626.html" title="Photon Reconstruction Organization Processor (PROP) Replacement" aria-label="Next topic: Photon Reconstruction Organization Processor (PROP) Replacement" rel="next"></a></span>  </span></div>
                    <!-- External resource link -->
                    
                   <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="Num wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>
                    
                   <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                    <button type="button" data-target="#wh_publication_toc" id="wh_toc_button" data-toggle="collapse" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                        <span class="navbar-toggler-icon"></span>
                    </button>  
                </div>
            </nav>
            
        </div>
        <div class="container-fluid" id="wh_topic_container">
            

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    <!-- US647: Add scrollbar to chapter level TOC in webhelp topics - changed paramater to hard-coded value.-->
                    
                        
                        <!-- US655: Create a parameter to remove the short description from chapter-levee/left TOCs in Webhelp -->
                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="SurpressSD"></div>
                        <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                        <nav id="wh_publication_toc" class="d-print-none collapsible TOC_Nav" aria-label="Table of Contents Container">
                            <div class=" wh_publication_toc " data-tooltip-position="bottom"><ul role="tree" aria-label="Table of Contents"><span class="expand-button-action-labels"><span id="button-expand-action" aria-label="Expand"></span><span id="button-collapse-action" aria-label="Collapse"></span><span id="button-pending-action" aria-label="Pending"></span></span><li role="treeitem" aria-expanded="true"><span data-tocid="id_2033917-d46e84167" class="topicref" data-id="id_2033917" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2033917-d46e84167-link" class="wh-expand-btn"></span><span class="title"><a href="c_Replacements_WebhelpLandingPage.html" id="id_2033917-d46e84167-link">Replacements</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_2069736-d46e84273" class="topicref" data-id="id_2069736" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_Replacements_ReplCalRetestMatrixSubsection_Parent.html" id="id_2069736-d46e84273-link">Replacement Calibration Retest Matrix</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="id_2069714-d46e84377" class="topicref" data-id="id_2069714" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2069714-d46e84377-link" class="wh-expand-btn"></span><span class="title"><a href="c_TroubleshootingAndReplacements_SystemSubsection_Parent_2.html" id="id_2069714-d46e84377-link">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="false"><span data-tocid="id_13107312-d46e84482" class="topicref" data-id="id_13107312" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_13107312-d46e84482-link" class="wh-expand-btn"></span><span class="title"><a href="c_DrainingTheCoolant_Parent_4609330.html" id="id_13107312-d46e84482-link">Draining the coolant</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">This procedure describes how to drain the individual Field Replaceable Units (FRUs) and cabinets containing coolant.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_13105856-d46e85318" class="topicref" data-id="id_13105856" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Hoist-Service-Kit-and-Lifting-Accessories_12678927.html" id="id_13105856-d46e85318-link">Hoist service kit and lifting accessories</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Set up of the hoist service kit and lifting accessories for use in specific replacement procedures.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_12374247-d46e85423" class="topicref" data-id="id_12374247" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Fiber-Optic-Transceiver-Replacement_16468039.html" id="id_12374247-d46e85423-link">Fiber-Optic Transceiver Replacement</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e85627" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e85627-link" class="wh-expand-btn"></span><span class="title"><a href="t_ICE-Replacement_15983908.html" id="tocId-d46e85627-link">Power, Gradient, and RF (PGR) Cabinet</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e91561" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e91561-link" class="wh-expand-btn"></span><span class="title"><a href="t_CFB-Replacement_5455434.html" id="tocId-d46e91561-link">Penetration (PEN) Cabinet</a></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="tocId-d46e93766" class="topicref" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action tocId-d46e93766-link" class="wh-expand-btn"></span><span class="title"><a href="t_80-Volt-Power-Supply-Replacement_16217986.html" id="tocId-d46e93766-link">PET Cabinet</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_12374155-d46e93770" class="topicref" data-id="id_12374155" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_80-Volt-Power-Supply-Replacement_16217986.html" id="id_12374155-d46e93770-link">80 Volt Power Supply Replacement</a></span></span></li><li role="treeitem"><span data-tocid="id_12374143-d46e93872" class="topicref" data-id="id_12374143" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Ethernet-Switch-Replacement-_16217630.html" id="id_12374143-d46e93872-link">Ethernet Switch Replacement </a></span></span></li><li role="treeitem"><span data-tocid="id_12374154-d46e93974" class="topicref" data-id="id_12374154" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheFiber-OpticBreakoutBox_PETMR_16217983.html" id="id_12374154-d46e93974-link">Replacing the fiber-optic breakout box</a></span></span></li><li role="treeitem"><span data-tocid="id_12373515-d46e94076" class="topicref" data-id="id_12373515" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Low-Voltage-Power-Supply-Replacement_13482974.html" id="id_12373515-d46e94076-link">Low Voltage Power Supply Replacement</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e94178" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e94178-link" class="wh-expand-btn"></span><span class="title"><a href="t_PARC-Dual-Port-Ethernet-Card-Replacement-MP24_15979312.html" id="tocId-d46e94178-link">PARC Dual Port Ethernet Card Replacement</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e94284" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e94284-link" class="wh-expand-btn"></span><span class="title"><a href="t_PARC-GPU-or-Graphics-Card-Replacement-MP24_15981725.html" id="tocId-d46e94284-link">PARC GPU or Graphics Card Replacement</a></span></span></li><li role="treeitem"><span data-tocid="id_12374121-d46e94390" class="topicref" data-id="id_12374121" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_PARC-Hard-Disk-Drive-Transfer-or-Replacement-MP24_16056490.html" id="id_12374121-d46e94390-link">PARC Hard Disk Drive Transfer or Replacement (MP24)</a></span></span></li><li role="treeitem"><span data-tocid="id_12374243-d46e94492" class="topicref" data-id="id_12374243" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_PARC-Hard-Drive-Replacement-MP26_16467963.html" id="id_12374243-d46e94492-link">Replacing the SPiCE (PARC) hard drive (MP26 and later)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removal and installation instructions for replacing a SPiCE (PARC) hard drive in the server.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e94597" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e94597-link" class="wh-expand-btn"></span><span class="title"><a href="t_PARC-Memory-Module-Replacement-MP24_16056949.html" id="tocId-d46e94597-link">PARC Memory Module Replacement</a></span></span></li><li role="treeitem"><span data-tocid="id_12374122-d46e94703" class="topicref" data-id="id_12374122" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_PARC-Power-Supply-Replacement-MP24_16056499.html" id="id_12374122-d46e94703-link">PARC Power Supply Replacement (MP24)</a></span></span></li><li role="treeitem"><span data-tocid="id_12374244-d46e94806" class="topicref" data-id="id_12374244" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_PARC-Power-Supply-Replacement-MP26_16467967.html" id="id_12374244-d46e94806-link">Replacing the SPiCE (PARC) power supply (MP26 and later)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removal and installation instructions for replacing a SPiCE (PARC) power supply.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e94911" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e94911-link" class="wh-expand-btn"></span><span class="title"><a href="t_PARC-Replacement-MP24_15979321.html" id="tocId-d46e94911-link">SPiCE/PARC Replacement</a></span></span></li><li role="treeitem" class="active"><span data-tocid="id_12373546-d46e95017" class="topicref" data-id="id_12373546" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_PET-Cabinet-PDU-Replacement_13559887.html" id="id_12373546-d46e95017-link">PET Cabinet PDU Replacement</a></span></span></li><li role="treeitem"><span data-tocid="id_12374142-d46e95119" class="topicref" data-id="id_12374142" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Photon-Reconstruction-Organization-Processor-PROP-Replacement_16217626.html" id="id_12374142-d46e95119-link">Photon Reconstruction Organization Processor (PROP) Replacement</a></span></span></li><li role="treeitem"><span data-tocid="id_12373394-d46e95221" class="topicref" data-id="id_12373394" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Synchronization-of-Transferred-or-Replaced-HDD-in-PARC_12616316.html" id="id_12373394-d46e95221-link">Synchronization of a transferred or replaced HDD in PARC (MP24)</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2060202-d46e95324" class="topicref" data-id="id_2060202" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2060202-d46e95324-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheServerImagingPlatformSIPSSDWithNVMe.html" id="id_2060202-d46e95324-link">Replacing the Server Imaging Platform (SIP) SSD with NVMe</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Replace the Server Imaging Platform (SIP) Solid State Drive (SSD) with Nonvolatile Memory Express (NVMe).</p></span></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e95639" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e95639-link" class="wh-expand-btn"></span><span class="title"><a href="t_ExtractingCoolantFromThePETChillerAndManifold_2.html" id="tocId-d46e95639-link">PET Chiller</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e96584" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e96584-link" class="wh-expand-btn"></span><span class="title"><a href="t_PETMR-Insert-Installation-Tool-Setup_16400467.html" id="tocId-d46e96584-link">PET/MR Insert</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e97625" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e97625-link" class="wh-expand-btn"></span><span class="title"><a href="c_Heat-Exchanger-Cabinet-Installation-and-FRU-Replacements_14663913_2.html" id="tocId-d46e97625-link">Heat Exchange Cabinet</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e97833" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e97833-link" class="wh-expand-btn"></span><span class="title"><a href="t_ExaminingTheGOCBatteryReplacement_2.html" id="tocId-d46e97833-link">Operator Workspace</a></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069710-d46e103822" class="topicref" data-id="id_2069710" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069710-d46e103822-link" class="wh-expand-btn"></span><span class="title"><a href="c_TroubleshootingAndReplacements_GradientSubsection_Parent.html" id="id_2069710-d46e103822-link">Gradient</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069713-d46e104645" class="topicref" data-id="id_2069713" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069713-d46e104645-link" class="wh-expand-btn"></span><span class="title"><a href="c_TroubleshootingAndReplacements_RadioFrequencySubsection_Parent.html" id="id_2069713-d46e104645-link">Radio Frequency (RF)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069719-d46e105163" class="topicref" data-id="id_2069719" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069719-d46e105163-link" class="wh-expand-btn"></span><span class="title"><a href="c_TroubleshootingAndReplacements_CoilsSubsection_Parent.html" id="id_2069719-d46e105163-link">Coils</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069718-d46e105677" class="topicref" data-id="id_2069718" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069718-d46e105677-link" class="wh-expand-btn"></span><span class="title"><a href="c_TroubleshootingAndReplacements_MagnetEnclosureSubsection_Parent.html" id="id_2069718-d46e105677-link">Magnet Enclosure</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069734-d46e112649" class="topicref" data-id="id_2069734" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069734-d46e112649-link" class="wh-expand-btn"></span><span class="title"><a href="c_Replacements_PatientTableSubsection_Parent.html" id="id_2069734-d46e112649-link">Patient Table</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069716-d46e120535" class="topicref" data-id="id_2069716" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069716-d46e120535-link" class="wh-expand-btn"></span><span class="title"><a href="c_TroubleshootingAndReplacements_SpectroscopySubsection_Parent_2.html" id="id_2069716-d46e120535-link">Spectroscopy</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li></ul></li></ul></div>
                        </nav>
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                       
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class="Num InMap wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WIA30D40130GYZ</li><li><span class="metalabel">Topic ID: </span>id_12373546<span class="metalabel"> Version: </span>1.8</li><li><span class="metalabel">Date: </span>May 2, 2025, 4:39:37 PM</li></ul></div><h1 class="- topic/title title topictitle1" id="ariaid-title1">PET Cabinet PDU Replacement</h1></header>
        <div class="- topic/body task/taskbody body taskbody" id="id_12373546__id_15241746"><section class="- topic/section task/prereq section prereq"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Prerequisites</h2></div>
      <table class="- topic/table table" id="id_12373546__id_15241747" data-ofbid="id_12373546__id_15241747"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 1</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Personnel requirements</span></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241748">Required persons</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241749">Preliminary requirements</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241750">Procedure</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241751">Finalization</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241752" headers="id_12373546__id_15241748">2</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241753" headers="id_12373546__id_15241749">5 minutes</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241754" headers="id_12373546__id_15241750">60 minutes</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241755" headers="id_12373546__id_15241751">5 minutes</td></tr></tbody>
        </table>
      <table class="- topic/table table frame-all" id="id_12373546__id_15241756" data-ofbid="id_12373546__id_15241756"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 2</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Tools and test equipment</span></caption><colgroup><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241757">Item</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241758">Quantity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241759">Effectivity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241760">Part number</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241761">Manufacturer</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241762" headers="id_12373546__id_15241757">Nonmagnetic Service
Tool Kit</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241763" headers="id_12373546__id_15241758">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241764" headers="id_12373546__id_15241759">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241765" headers="id_12373546__id_15241760">
                <p class="- topic/p p" id="id_12373546__id_15241766" data-ofbid="id_12373546__id_15241766">5113258</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241767" headers="id_12373546__id_15241761">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241768" headers="id_12373546__id_15241757">Hoist Service
Kit</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241769" headers="id_12373546__id_15241758">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241770" headers="id_12373546__id_15241759">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241771" headers="id_12373546__id_15241760">
                <p class="- topic/p p" id="id_12373546__id_15241772" data-ofbid="id_12373546__id_15241772">5196226</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241773" headers="id_12373546__id_15241761">-</td></tr></tbody>
        </table>
      <table class="- topic/table table" id="id_12373546__id_15241774" data-ofbid="id_12373546__id_15241774"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 3</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Replacement parts</span></caption><colgroup><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241775">Item</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241776">Quantity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241777">Effectivity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241778">Part number</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241779">Manufacturer</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241780" headers="id_12373546__id_15241775">PET PDU</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241781" headers="id_12373546__id_15241776">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241782" headers="id_12373546__id_15241777">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241783" headers="id_12373546__id_15241778">
                <p class="- topic/p p" id="id_12373546__id_15241784" data-ofbid="id_12373546__id_15241784">5438523</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241785" headers="id_12373546__id_15241779">-</td></tr></tbody>
        </table>
      <table class="- topic/table table" id="id_12373546__id_15241786" data-ofbid="id_12373546__id_15241786"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 4</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Safety</span></caption><colgroup><col style="width:100%"/></colgroup><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373546__id_15241787">
                <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement danger hazardstatement_danger ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--danger"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> DANGER</span></th></tr></thead><tbody><tr><td><img class="+ topic/image hazard-d/hazardsymbol image hazardsymbol" src="icon_electrical.png"/></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">Possible personal injury</div><div class="+ topic/li hazard-d/consequence li consequence">High voltages are present in the PGR and PET cabinets.</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">Apply LOTO to both cabinets before proceeding. <ul class="- topic/sl sl simple"><li class="- topic/sli sli"><span class="- topic/ph ph">See <a class="- topic/xref xref" href="t_LOTO-for-PET-Power-Distribution-Unit_11942503.html">Applying LOTO - PET Power Distribution Unit</a>.</span></li><li class="- topic/sli sli"><span class="- topic/ph ph">See <a class="- topic/xref xref" href="t_LOTO-for-the-PGR-PDUGradient-Subsystem_5464164.html">Applying LOTO - PGR Power Distribution Unit (PDU)/Gradient Subsystem</a>.</span></li></ul></div></div></td></tr></tbody></table>
                <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement warning hazardstatement_warning ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--warning"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> Warning</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">POSSIBLE PERSONAL INJURY OR EQUIPMENT DAMAGE</div><div class="+ topic/li hazard-d/consequence li consequence">THE MODULE COULD FALL WHEN USING THE LIFT TOOL.</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">BEFORE PUTTING WEIGHT ON THE HOIST CHAIN, BE SURE THAT
THE LINKS ARE ALIGNED PROPERLY. THIS helps prevent the CHAIN FROM
BINDING OR BECOMING KINKED, which is difficult TO CORRECT WHilE THE
CHAIN IS UNDER TENSION.</div></div></td></tr></tbody></table>
              </td></tr></tbody>
        </table>
    </section><section class="- topic/section task/context section context" id="id_12373546__id_15241796" data-ofbid="id_12373546__id_15241796"><div class="tasklabel"><h2 class="sectiontitle tasklabel">About this task</h2></div>
      <p class="- topic/p p" id="id_12373546__id_15241797" data-ofbid="id_12373546__id_15241797">
        <strong class="+ topic/ph hi-d/b ph b">Overview</strong>
      </p>
      <p class="- topic/p p" id="id_12373546__id_15241798" data-ofbid="id_12373546__id_15241798">The PET Power Distribution Unit (PDU) weighs 267 lb. (121 kg).
It is located at the bottom of the PET Cabinet, so a hoist kit is
required to safely remove and replace the PET PDU.</p>
    </section><section id="id_12373546__id_15241799" data-ofbid="id_12373546__id_15241799"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Procedure</h2></div><ol class="- topic/ol task/steps ol steps" id="id_12373546__id_15241799" data-ofbid="id_12373546__id_15241799"><li class="- topic/li task/step li step stepexpand" id="id_12373546__SL13482841-1267674" data-ofbid="id_12373546__SL13482841-1267674"><span class="- topic/ph task/cmd ph cmd">LOTO both the PET and PGR Cabinets.</span><div class="- topic/itemgroup task/info itemgroup info">
          <ul class="- topic/ul ul"><li class="- topic/li li"><span class="- topic/ph ph">See <a class="- topic/xref xref" href="t_LOTO-for-PET-Power-Distribution-Unit_11942503.html">Applying LOTO - PET Power Distribution Unit</a>.</span></li><li class="- topic/li li"><span class="- topic/ph ph">See <a class="- topic/xref xref" href="t_LOTO-for-the-PGR-PDUGradient-Subsystem_5464164.html">Applying LOTO - PGR Power Distribution Unit (PDU)/Gradient Subsystem</a>.</span></li></ul>
        </div></li><li class="- topic/li task/step li step stepexpand" id="id_12373546__SL12658005-1267674" data-ofbid="id_12373546__SL12658005-1267674"><table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement notice hazardstatement_notice ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--notice"><span>Notice</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">
            </div><div class="+ topic/li hazard-d/consequence li consequence">
            </div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">The number in parentheses within an instruction corresponds to the numbered item in the referenced illustration.</div></div></td></tr></tbody></table><span class="- topic/ph task/cmd ph cmd">Before setting up the hoist kit, unscrew the J9 connector from
the XPS, and remove the main lifting beam from the PGR Cabinet.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_12373546__id_15241806">
          <figure class="- topic/fig fig fignone" id="id_12373546__SL12658422-1267674" data-ofbid="id_12373546__SL12658422-1267674"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">1. </span></span><span class="fig--title">Lifting Beam and Connector in PGR Cabinet</span></figcaption><img class="- topic/image image" id="id_12373546__id_15241807" src="11838214.jpg"/></figure>
        </div></li><li class="- topic/li task/step li step stepexpand" id="id_12373546__SL13483031-1267674" data-ofbid="id_12373546__SL13483031-1267674"><span class="- topic/ph task/cmd ph cmd">Retrieve the support tube from the HEC.</span></li><li class="- topic/li task/step li step stepexpand" id="id_12373546__SL12658006-1267674" data-ofbid="id_12373546__SL12658006-1267674"><span class="- topic/ph task/cmd ph cmd">Set up and secure the hoist, referring to <a class="- topic/xref xref" href="t_Hoist-Service-Kit-and-Lifting-Accessories_12678927.html" title="Set up of the hoist service kit and lifting accessories for use in specific replacement procedures.">Hoist Service Kit and Lifting Accessories</a>.</span></li><li class="- topic/li task/step li step stepexpand" id="id_12373546__SL12658423-1267674" data-ofbid="id_12373546__SL12658423-1267674"><span class="- topic/ph task/cmd ph cmd">Disconnect all the cables and power cords from the back of the
existing PET PDU.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_12373546__id_15241808">
          <figure class="- topic/fig fig fignone" id="id_12373546__SL12658424-1267674" data-ofbid="id_12373546__SL12658424-1267674"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">2. </span></span><span class="fig--title">Cables at Back of PDU</span></figcaption><img class="- topic/image image" id="id_12373546__id_15241809" src="13482829.jpg"/></figure>
        </div></li><li class="- topic/li task/step li step stepexpand" id="id_12373546__SL12658425-1267674" data-ofbid="id_12373546__SL12658425-1267674"><span class="- topic/ph task/cmd ph cmd">Remove the INPUT cables and eight front panel screws, securing
the existing PDU in the PET Cabinet.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_12373546__id_15241810">
          <figure class="- topic/fig fig fignone" id="id_12373546__SL12658426-1267674" data-ofbid="id_12373546__SL12658426-1267674"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">3. </span></span><span class="fig--title">Input Cables on Front of PDU</span></figcaption><img class="- topic/image image" id="id_12373546__id_15241811" src="13482833.jpg"/></figure>
          <div class="- topic/note note note note_note" id="id_12373546__id_15241812" data-ofbid="id_12373546__id_15241812"><span class="note__title">Note</span> 
            <p class="- topic/p p" id="id_12373546__id_15241813" data-ofbid="id_12373546__id_15241813">Breaker should already be in the POWER OFF position on
the PDU.</p>
          </div>
        </div></li><li class="- topic/li task/step li step stepexpand" id="id_12373546__SL13482887-1267674" data-ofbid="id_12373546__SL13482887-1267674"><span class="- topic/ph task/cmd ph cmd">Slide the PDU out of the PET Cabinet until it is fully extended.</span><ol type="a" class="- topic/ol task/substeps ol substeps"><li class="- topic/li task/substep li substep" id="id_12373546__SL13482888-1267674" data-ofbid="id_12373546__SL13482888-1267674"><span class="- topic/ph task/cmd ph cmd">Install the two eyelet rings on the top of the PET PDU.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_12373546__id_15241814">
              <div class="- topic/note note note note_note" id="id_12373546__id_15241815" data-ofbid="id_12373546__id_15241815"><span class="note__title">Note</span> 
                <p class="- topic/p p" id="id_12373546__id_15241816" data-ofbid="id_12373546__id_15241816">If the eyelets are missing for the existing PDU, use those
provided with the new PDU.</p>
              </div>
            </div></li><li class="- topic/li task/substep li substep" id="id_12373546__SL13482889-1267674" data-ofbid="id_12373546__SL13482889-1267674"><span class="- topic/ph task/cmd ph cmd">Install the lifting bracket hooks onto the eyelet rings.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_12373546__id_15241817">
              <figure class="- topic/fig fig fignone" id="id_12373546__SL12658664-1267674" data-ofbid="id_12373546__SL12658664-1267674"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">4. </span></span><span class="fig--title">PDU with Hoist Kit Attached</span></figcaption><img class="- topic/image image" id="id_12373546__id_15241818" src="13482837.jpg"/></figure>
            </div></li></ol></li><li class="- topic/li task/step li step stepexpand" id="id_12373546__SL12658427-1267674" data-ofbid="id_12373546__SL12658427-1267674"><span class="- topic/ph task/cmd ph cmd">Remove the five screws securing each side rail to the PET PDU,
and set them aside in a safe location.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_12373546__id_15241819">
          <figure class="- topic/fig fig fignone" id="id_12373546__SL13482890-1267674" data-ofbid="id_12373546__SL13482890-1267674"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">5. </span></span><span class="fig--title">Rail on One Side of PDU</span></figcaption><img class="- topic/image image" id="id_12373546__id_15241820" src="13482845.jpg"/></figure>
        </div></li><li class="- topic/li task/step li step stepexpand" id="id_12373546__SL12658433-1267674" data-ofbid="id_12373546__SL12658433-1267674"><table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement caution hazardstatement_caution ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--caution"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> CAUTION</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">Possible Equipment Damage or Personal Injury</div><div class="+ topic/li hazard-d/consequence li consequence">Make sure the hook is properly seated in the lifting bracket.</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">If not seated properly, the weight of the PDU can shift
and cause equipment damage or personal injury.</div></div></td></tr></tbody></table><span class="- topic/ph task/cmd ph cmd">Hook the winch from the Hoist Kit to the lifting bracket, and
ratchet the winch to tighten the chain.</span></li><li class="- topic/li task/step li step stepexpand" id="id_12373546__SL12658434-1267674" data-ofbid="id_12373546__SL12658434-1267674"><span class="- topic/ph task/cmd ph cmd">Ratchet the winch to lower the existing PDU to the floor so
it is out of the way.</span></li><li class="- topic/li task/step li step stepexpand" id="id_12373546__SL12658711-1267674" data-ofbid="id_12373546__SL12658711-1267674"><span class="- topic/ph task/cmd ph cmd">Bring the new PDU in the wooden shipping crate to the front
of the PET Cabinet.</span><ol type="a" class="- topic/ol task/substeps ol substeps"><li class="- topic/li task/substep li substep" id="id_12373546__SL13482963-1267674" data-ofbid="id_12373546__SL13482963-1267674"><span class="- topic/ph task/cmd ph cmd">Remove the top from the crate and move it out of the way.</span></li><li class="- topic/li task/substep li substep" id="id_12373546__SL13482964-1267674" data-ofbid="id_12373546__SL13482964-1267674"><span class="- topic/ph task/cmd ph cmd">Attach the hoist to the new PDU, and ratchet the winch to lift
it out of the crate base.</span></li></ol></li><li class="- topic/li task/step li step stepexpand" id="id_12373546__SL12658714-1267674" data-ofbid="id_12373546__SL12658714-1267674"><span class="- topic/ph task/cmd ph cmd">Reattach the side rails to the new PDU with the 10 screws that
were set aside.</span></li><li class="- topic/li task/step li step stepexpand" id="id_12373546__SL13482965-1267674" data-ofbid="id_12373546__SL13482965-1267674"><span class="- topic/ph task/cmd ph cmd">Remove the hook and lifting bracket from the new PDU, slide
the PDU into the PET Cabinet, and secure with the front panel screws
removed earlier.</span></li><li class="- topic/li task/step li step stepexpand" id="id_12373546__SL12658718-1267674" data-ofbid="id_12373546__SL12658718-1267674"><span class="- topic/ph task/cmd ph cmd">Reconnect the power cables to the front and back of the PDU,
and ensure the new PDU is set at the same voltage as the one replaced.</span></li><li class="- topic/li task/step li step stepexpand" id="id_12373546__SL13482966-1267674" data-ofbid="id_12373546__SL13482966-1267674"><span class="- topic/ph task/cmd ph cmd">Attach the hoist to the removed PET PDU, and ratchet the winch
to raise it off the floor and lower it into the empty wooden crate.</span></li><li class="- topic/li task/step li step stepexpand" id="id_12373546__SL12658720-1267674" data-ofbid="id_12373546__SL12658720-1267674"><span class="- topic/ph task/cmd ph cmd">Disassemble the Hoist Kit, and return the main lifting beam
to the PGR Cabinet.</span></li><li class="- topic/li task/step li step stepexpand" id="id_12373546__SL12658721-1267674" data-ofbid="id_12373546__SL12658721-1267674"><span class="- topic/ph task/cmd ph cmd">Once the beam is secured, screw the J9 connector into the XPS.</span></li><li class="- topic/li task/step li step stepexpand" id="id_12373546__SL12658722-1267674" data-ofbid="id_12373546__SL12658722-1267674"><span class="- topic/ph task/cmd ph cmd">Return the support tube to the HEC.</span></li></ol></section><section class="- topic/section task/postreq section postreq" id="id_12373546__id_15241825" data-ofbid="id_12373546__id_15241825"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Finalization</h2></div>
      <ol class="- topic/ol ol" id="id_12373546__id_15241826" data-ofbid="id_12373546__id_15241826"><li class="- topic/li li" id="id_12373546__SL12658723-1267674" data-ofbid="id_12373546__SL12658723-1267674">Remove LOTO from the PET and PGR Cabinets, and turn the PET Cabinet On.<ol class="- topic/ol ol" type="a"><li class="- topic/li li"><span class="- topic/ph ph">See <a class="- topic/xref xref" href="t_LOTO-for-PET-Power-Distribution-Unit_11942503.html#id_SL1770168-1203205">Removing LOTO - PET Power Distribution Unit</a>.</span></li><li class="- topic/li li"><span class="- topic/ph ph">See <a class="- topic/xref xref" href="t_Removing-LOTO-PGR-PDU-Gradient-Subsystem-DV.html">Removing LOTO - PGR Power Distribution Unit (PDU)/Gradient Subsystem</a>.</span></li></ol></li><li class="- topic/li li" id="id_12373546__SL13482891-1267674" data-ofbid="id_12373546__SL13482891-1267674">Perform a <a class="- topic/xref xref" href="c_PETDailyQualityAssuranceDQACheck_Parent_16498450.html" title="Select the software version for which you want to do a PET Daily Quality Assurance (DQA) check.">PET Daily Quality Assurance (DQA) check</a>.</li><li class="- topic/li li" id="id_12373546__SL12658725-1267674" data-ofbid="id_12373546__SL12658725-1267674">Attach the top to the wooden crate containing the removed PDU.</li></ol>
    </section></div></article></main></div>
                        
                        
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            
                
            
            </div>
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        <div id="wh_tools_bottom" class="row wh_tools">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li><span class="topicref" data-id="id_2069714"><span class="title"><a href="c_TroubleshootingAndReplacements_SystemSubsection_Parent_2.html">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li><span class="topicref"><span class="title"><a href="t_80-Volt-Power-Supply-Replacement_16217986.html">PET Cabinet</a></span></span></li><li class="active"><span class="topicref" data-id="id_12373546"><span class="title"><a href="t_PET-Cabinet-PDU-Replacement_13559887.html">PET Cabinet PDU Replacement</a></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_PARC-Replacement-MP24_15979321.html" title="PARC Replacement (MP24)" aria-label="Previous topic: PARC Replacement (MP24)" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_Photon-Reconstruction-Organization-Processor-PROP-Replacement_16217626.html" title="Photon Reconstruction Organization Processor (PROP) Replacement" aria-label="Next topic: Photon Reconstruction Organization Processor (PROP) Replacement" rel="next"></a></span>  </span></div>
                </div>
            </nav>
            
        </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="ftrcustom"><span>
				
				
				
				
				
				
				
				
				5490579-3
			</span> | <span>Revision 
					12
				</span> | <span>en | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="copyright_info"><span class="copyright_years"> ©2025</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>