<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><link rel="icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta name="description" content="Prerequisites Table 1 . Personnel requirements Required persons Preliminary requirements Procedure Finalization 2 - 5 hours - Table 2 . Tools and test equipment Item Quantity Effectivity Part number ..."/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2025"/><meta name="DC.rights.owner" content="(C) Copyright 2025"/><meta name="DC.type" content="task"/><meta name="DC.coverage" content=""/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="brand" content=""/><meta name="component" content=""/><meta name="featnum" content="Upgrade Installation"/><meta name="featnum" content=""/><meta name="prognum" content=""/><meta name="platform" content=""/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_12373504"/><title>PET chiller mechanical installation</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-source-relpath" content="t_PET-Chiller-Mechanical-Installation_13417530.dita"/><meta name="wh-out-relpath" content="t_PET-Chiller-Mechanical-Installation_13417530.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script type="text/javascript" src="./oxygen-webhelp/template/js/Remove_LSEP.js"></script><script type="text/javascript" src="./oxygen-webhelp/template/js/TopicTOCScroll.js"></script></head>
    <body id="id_12373504" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--     This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html. -->
                    <!-- US650: Update Webhelp look and feel -->
                    <div id="banner">
                        <!-- GE Dev US464 change logo link to blank target -->
                        <a href="https://www.gehealthcare.com/" class="Num wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img/GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt="  SIGNA™ PETMR  General Service Manual"/></a>
                        <!--* DE224: WHR: Link under the search field is missing -->
                        <div class="search_container">
                            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                            <div class="search_link">
                                
                                
                            </div>
                        </div>
                    </div>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle">  <span class="ph">SIGNA™ PETMR</span>  </span><span class="ph booktitlealt"><span class="ph">General Service Manual</span></span></span></a></div>
                    
                </div>
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e235-mi" data-tocid="id_2033906-d46e235" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e3138-mi" data-tocid="id_2033907-d46e3138" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033908-d46e3346-mi" data-tocid="id_2033908-d46e3346" data-state="not-ready" class=" topicref " data-id="id_2033908"><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e4596-mi" data-tocid="id_2033902-d46e4596" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e21308-mi" data-tocid="id_2033910-d46e21308" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e32241-mi" data-tocid="id_2033911-d46e32241" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e63840-mi" data-tocid="id_2033912-d46e63840" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e65805-mi" data-tocid="id_2033914-d46e65805" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033915-d46e78146-mi" data-tocid="id_2033915-d46e78146" data-state="not-ready" class=" topicref " data-id="id_2033915"><span class="title"><a href="c_Troubleshooting_WebhelpLandingPage.html">Troubleshooting</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e81598-mi" data-tocid="id_2033916-d46e81598" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e84167-mi" data-tocid="id_2033917-d46e84167" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e121584-mi" data-tocid="id_2033903-d46e121584" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e122724-mi" data-tocid="id_2033904-d46e122724" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033918-d46e130720-mi" data-tocid="id_2033918-d46e130720" data-state="not-ready" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->

            </div>

        </div>
    </div>
</header>
        
        
        
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        
        <div class="row wh_tools " id="wh_tools_top">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "></div>
                
                
                <div class="wh_right_tools">
                    <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                    <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader"></span></div>
                    <!-- External resource link -->
                    
                   <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="Num wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>
                    
                   <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                    <button type="button" data-target="#wh_publication_toc" id="wh_toc_button" data-toggle="collapse" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                        <span class="navbar-toggler-icon"></span>
                    </button>  
                </div>
            </nav>
            
        </div>
        <div class="container-fluid" id="wh_topic_container">
            

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    <!-- US647: Add scrollbar to chapter level TOC in webhelp topics - changed paramater to hard-coded value.-->
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                       
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class="Num wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WIA30650130GYZ</li><li><span class="metalabel">Topic ID: </span>id_12373504<span class="metalabel"> Version: </span>1.14</li><li><span class="metalabel">Date: </span>Jan 7, 2025, 8:11:09 PM</li></ul></div><h1 class="- topic/title title topictitle1" id="ariaid-title1">PET chiller mechanical installation</h1></header>
        <div class="- topic/body task/taskbody body taskbody" id="id_12373504__id_15242089"><section class="- topic/section task/prereq section prereq"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Prerequisites</h2></div>
      <table class="- topic/table table" id="id_12373504__id_15242090" data-ofbid="id_12373504__id_15242090"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 1</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Personnel requirements</span></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242091">Required persons</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242092">Preliminary requirements</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242093">Procedure</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242094">Finalization</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242095" headers="id_12373504__id_15242091">2</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242096" headers="id_12373504__id_15242092">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242097" headers="id_12373504__id_15242093">5 hours</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242098" headers="id_12373504__id_15242094">-</td></tr></tbody>
        </table>
      <table class="- topic/table table frame-all" id="id_12373504__id_15242099" data-ofbid="id_12373504__id_15242099"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 2</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Tools and test equipment</span></caption><colgroup><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242100">Item</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242101">Quantity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242102">Effectivity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242103">Part number</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242104">Manufacturer</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242105" headers="id_12373504__id_15242100">Measuring Tape</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242106" headers="id_12373504__id_15242101">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242107" headers="id_12373504__id_15242102">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242108" headers="id_12373504__id_15242103">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242109" headers="id_12373504__id_15242104">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242110" headers="id_12373504__id_15242100">Nonmagnetic Service
Tool Kit</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242111" headers="id_12373504__id_15242101">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242112" headers="id_12373504__id_15242102">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242113" headers="id_12373504__id_15242103">
                <p class="- topic/p p" id="id_12373504__id_15242114" data-ofbid="id_12373504__id_15242114">5112581</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242115" headers="id_12373504__id_15242104">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242116" headers="id_12373504__id_15242100">Nonmagnetic Hose Cutter, 1 inch <img class="- topic/image image" src="HoseCutter.jpg"/></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242117" headers="id_12373504__id_15242101">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242118" headers="id_12373504__id_15242102">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242119" headers="id_12373504__id_15242103">
                <p class="- topic/p p" id="id_12373504__id_15242120" data-ofbid="id_12373504__id_15242120">5481368</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242121" headers="id_12373504__id_15242104">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242122" headers="id_12373504__id_15242100">Nonmagnetic Channel Lock Pliers, 15 inch<img class="- topic/image image" src="ChannelLockPliers.jpg"/></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242123" headers="id_12373504__id_15242101">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242124" headers="id_12373504__id_15242102">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242125" headers="id_12373504__id_15242103">
                <p class="- topic/p p" id="id_12373504__id_15242126" data-ofbid="id_12373504__id_15242126">5109897-5</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242127" headers="id_12373504__id_15242104">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242128" headers="id_12373504__id_15242100">Adjustable Wrench
to 45 mm</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242129" headers="id_12373504__id_15242101">2</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242130" headers="id_12373504__id_15242102">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242131" headers="id_12373504__id_15242103">
                <p class="- topic/p p" id="id_12373504__id_15242132" data-ofbid="id_12373504__id_15242132">5482666</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242133" headers="id_12373504__id_15242104">-</td></tr></tbody>
        </table>
      <table class="- topic/table table" id="id_12373504__table_npv_xgx_bm" data-ofbid="id_12373504__table_npv_xgx_bm"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 3</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Consumables</span></caption><colgroup><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242134">Item</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242135">Quantity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242136">Effectivity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242137">Part number</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242138">Manufacturer</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242139" headers="id_12373504__id_15242134">Loctite® 565 or 567</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242140" headers="id_12373504__id_15242135">As Needed</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242141" headers="id_12373504__id_15242136">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242142" headers="id_12373504__id_15242137">
                <p class="- topic/p p" id="id_12373504__id_15242143" data-ofbid="id_12373504__id_15242143">224849 (565), 46-294151P62 (567)</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242144" headers="id_12373504__id_15242138">-</td></tr></tbody>
        </table>
      <table class="- topic/table table" id="id_12373504__id_15242145" data-ofbid="id_12373504__id_15242145"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 4</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Replacement parts</span></caption><colgroup><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242146">Item</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242147">Quantity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242148">Effectivity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242149">Part number</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242150">Manufacturer</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242151" headers="id_12373504__id_15242146">PET chiller</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242152" headers="id_12373504__id_15242147">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242153" headers="id_12373504__id_15242148">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242154" headers="id_12373504__id_15242149">
                <p class="- topic/p p" id="id_12373504__id_15242155" data-ofbid="id_12373504__id_15242155">5460059</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242156" headers="id_12373504__id_15242150">
                <p class="- topic/p p" id="id_12373504__id_15242157" data-ofbid="id_12373504__id_15242157">Thermo Fisher Scientific</p>
              </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242158" headers="id_12373504__id_15242146">PET chiller Hose-to-Manifold Collector Kit</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242159" headers="id_12373504__id_15242147">1 (includes next 10 items)</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242160" headers="id_12373504__id_15242148">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242161" headers="id_12373504__id_15242149">
                <p class="- topic/p p" id="id_12373504__id_15242162" data-ofbid="id_12373504__id_15242162">5459813</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242163" headers="id_12373504__id_15242150">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242164" headers="id_12373504__id_15242146">Parker B-60 Series Brass 1 inch Male Quick Disconnect Nipple</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242165" headers="id_12373504__id_15242147">5</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242166" headers="id_12373504__id_15242148">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242167" headers="id_12373504__id_15242149">
                <p class="- topic/p p" id="id_12373504__id_15242168" data-ofbid="id_12373504__id_15242168">5443761</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242169" headers="id_12373504__id_15242150">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242170" headers="id_12373504__id_15242146">Parker B-60 Series Brass 1 inch Female Quick Disconnect Coupling</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242171" headers="id_12373504__id_15242147">5</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242172" headers="id_12373504__id_15242148">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242173" headers="id_12373504__id_15242149">
                <p class="- topic/p p" id="id_12373504__id_15242174" data-ofbid="id_12373504__id_15242174">5453935</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242175" headers="id_12373504__id_15242150">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242176" headers="id_12373504__id_15242146">NPTF Male Hose
Fitting with 37° Flare</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242177" headers="id_12373504__id_15242147">2</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242178" headers="id_12373504__id_15242148">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242179" headers="id_12373504__id_15242149">
                <p class="- topic/p p" id="id_12373504__id_15242180" data-ofbid="id_12373504__id_15242180">5462477</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242181" headers="id_12373504__id_15242150">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242182" headers="id_12373504__id_15242146">Banjo V100FP 1 inch Shut-Off Valve with Full Port</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242183" headers="id_12373504__id_15242147">4</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242184" headers="id_12373504__id_15242148">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242185" headers="id_12373504__id_15242149">
                <p class="- topic/p p" id="id_12373504__id_15242186" data-ofbid="id_12373504__id_15242186">5481367</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242187" headers="id_12373504__id_15242150">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242188" headers="id_12373504__id_15242146">JIC Female 1 inch Push-Lok 37° Swivel Fitting</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242189" headers="id_12373504__id_15242147">2</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242190" headers="id_12373504__id_15242148">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242191" headers="id_12373504__id_15242149">
                <p class="- topic/p p" id="id_12373504__id_15242192" data-ofbid="id_12373504__id_15242192">5263572</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242193" headers="id_12373504__id_15242150">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242194" headers="id_12373504__id_15242146">Parker Brass 1 inch Male Push-Lok with NPT to 1 inch</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242195" headers="id_12373504__id_15242147">15</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242196" headers="id_12373504__id_15242148">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242197" headers="id_12373504__id_15242149">
                <p class="- topic/p p" id="id_12373504__id_15242198" data-ofbid="id_12373504__id_15242198">5270174</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242199" headers="id_12373504__id_15242150">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242200" headers="id_12373504__id_15242146">1 inch Gray Service Extension Hose (125 ft)</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242201" headers="id_12373504__id_15242147">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242202" headers="id_12373504__id_15242148">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242203" headers="id_12373504__id_15242149">
                <p class="- topic/p p" id="id_12373504__id_15242204" data-ofbid="id_12373504__id_15242204">5457192</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242205" headers="id_12373504__id_15242150">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242206" headers="id_12373504__id_15242146">1 inch Yellow Service Extension Hose (125 ft)</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242207" headers="id_12373504__id_15242147">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242208" headers="id_12373504__id_15242148">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242209" headers="id_12373504__id_15242149">
                <p class="- topic/p p" id="id_12373504__id_15242210" data-ofbid="id_12373504__id_15242210">5458706</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242211" headers="id_12373504__id_15242150">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242212" headers="id_12373504__id_15242146">Parker Hose
Adapter for Purging Kit</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242213" headers="id_12373504__id_15242147">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242214" headers="id_12373504__id_15242148">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242215" headers="id_12373504__id_15242149">
                <p class="- topic/p p" id="id_12373504__id_15242216" data-ofbid="id_12373504__id_15242216">5499357</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242217" headers="id_12373504__id_15242150">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242218" headers="id_12373504__id_15242146">1 inch Check Valve Assembly</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242219" headers="id_12373504__id_15242147">2</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242220" headers="id_12373504__id_15242148">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242221" headers="id_12373504__id_15242149">
                <p class="- topic/p p" id="id_12373504__id_15242222" data-ofbid="id_12373504__id_15242222">5338545</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242223" headers="id_12373504__id_15242150">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242224" headers="id_12373504__id_15242146">Black Strain
Relief Assembly <img class="- topic/image image" id="id_12373504__id_15242225" src="12066538.jpg"/></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242226" headers="id_12373504__id_15242147">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242227" headers="id_12373504__id_15242148">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242228" headers="id_12373504__id_15242149">
                <p class="- topic/p p" id="id_12373504__id_15242229" data-ofbid="id_12373504__id_15242229">5490555</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242230" headers="id_12373504__id_15242150">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242231" headers="id_12373504__id_15242146">Black Nylon
Strain Relief Lock Nut <img class="- topic/image image" id="id_12373504__id_15242232" src="12186470.jpg"/></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242233" headers="id_12373504__id_15242147">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242234" headers="id_12373504__id_15242148">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242235" headers="id_12373504__id_15242149">
                <p class="- topic/p p" id="id_12373504__id_15242236" data-ofbid="id_12373504__id_15242236">5490576</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242237" headers="id_12373504__id_15242150">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242238" headers="id_12373504__id_15242146">External Flow
Control (EFC) Connector for Chiller Pump Priming<img class="- topic/image image" id="id_12373504__id_15242239" src="12106875.jpg"/></td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242240" headers="id_12373504__id_15242147">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242241" headers="id_12373504__id_15242148">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242242" headers="id_12373504__id_15242149">
                <p class="- topic/p p" id="id_12373504__id_15242243" data-ofbid="id_12373504__id_15242243">5494714</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242244" headers="id_12373504__id_15242150">-</td></tr></tbody>
        </table>
      <table class="- topic/table table" id="id_12373504__id_15242245" data-ofbid="id_12373504__id_15242245"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 5</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Safety</span></caption><colgroup><col style="width:100%"/></colgroup><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242246">
                <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement warning hazardstatement_warning ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--warning"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> Warning</span></th></tr></thead><tbody><tr><td><img class="+ topic/image hazard-d/hazardsymbol image hazardsymbol" src="icon_heavyobject.png"/></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">Possible Personal Injury or Equipment Damage</div><div class="+ topic/li hazard-d/consequence li consequence">PET chiller weighs 330 lb. (138 kg).</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">To avoid potential injury or equipment damage, two people are required to move the PET chiller.</div></div></td></tr></tbody></table>
              </td></tr></tbody>
        </table>
      <table class="- topic/table table" id="id_12373504__table_d2x_2hx_bm" data-ofbid="id_12373504__table_d2x_2hx_bm"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 6</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Required conditions</span></caption><colgroup><col style="width:33.33333333333333%"/><col style="width:33.33333333333333%"/><col style="width:33.33333333333333%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242251">Condition</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242252">Reference</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242253">Effectivity</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242254" headers="id_12373504__id_15242251">
                <p class="- topic/p p" id="id_12373504__id_15242255" data-ofbid="id_12373504__id_15242255">
                  <a class="- topic/xref xref" href="t_Secondary-Penetration-Wall-Installation_12713454.html">PET/MR Secondary Penetration Wall</a> (SPW) must already be installed.</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242256" headers="id_12373504__id_15242252">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242257" headers="id_12373504__id_15242253">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242258" headers="id_12373504__id_15242251">
                <p class="- topic/p p" id="id_12373504__id_15242259" data-ofbid="id_12373504__id_15242259">LOTO should already be applied to the PDU in the PET cabinet.</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242260" headers="id_12373504__id_15242252">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12373504__id_15242261" headers="id_12373504__id_15242253">-</td></tr></tbody>
        </table>
    </section><section class="- topic/section task/context section context" id="id_12373504__id_15242262" data-ofbid="id_12373504__id_15242262"><div class="tasklabel"><h2 class="sectiontitle tasklabel">About this task</h2></div>
      <p class="- topic/p p" id="id_12373504__id_15242263" data-ofbid="id_12373504__id_15242263">
        <strong class="+ topic/ph hi-d/b ph b">Overview</strong>
      </p>
      <p class="- topic/p p" id="id_12373504__id_15242264" data-ofbid="id_12373504__id_15242264">The PET chiller is a dedicated system for regulating the temperature of the PET detectors on the PET/MR insert. The following illustration details the final assembly of the hoses.</p>
      <figure class="- topic/fig fig fignone" id="id_12373504__SL12109864-1188134" data-ofbid="id_12373504__SL12109864-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">1. </span></span><span class="fig--title">Routing PET chiller hoses</span></figcaption><img class="- topic/image image" src="RoutingPETChillerHoses_s.png"/><div class="- topic/note note note note_note" id="id_12373504__id_15242266" data-ofbid="id_12373504__id_15242266"><span class="note__title">Note</span> 
          <p class="- topic/p p" id="id_12373504__id_15242267" data-ofbid="id_12373504__id_15242267">Valves are shown in closed position.</p>
        </div></figure>
    </section></div><article class="- topic/topic task/task topic task nested1 yes id_SL5556216-1188134" aria-labelledby="ariaid-title2" id="id_SL5556216-1188134"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL5556216-1188134</header><h2 class="- topic/title title topictitle2" id="ariaid-title2">PET chiller setup</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL5556216-1188134__id_15242268"><section id="id_SL5556216-1188134__id_15242269" data-ofbid="id_SL5556216-1188134__id_15242269"><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="- topic/ol task/steps ol steps" id="id_SL5556216-1188134__id_15242269" data-ofbid="id_SL5556216-1188134__id_15242269"><li class="- topic/li task/step li step stepexpand" id="id_SL5556216-1188134__SL12108118-1188134" data-ofbid="id_SL5556216-1188134__SL12108118-1188134"><table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement notice hazardstatement_notice ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--notice"><span>Notice</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard"> </div><div class="+ topic/li hazard-d/consequence li consequence"> </div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">The number in parentheses within an instruction corresponds to the numbered item in the referenced illustration.</div></div></td></tr></tbody></table><span class="- topic/ph task/cmd ph cmd">Unpack the PET chiller from the pallet in the equipment room.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL5556216-1188134__id_15242276">
            <figure class="- topic/fig fig fignone" id="id_SL5556216-1188134__SL5523044-1188134" data-ofbid="id_SL5556216-1188134__SL5523044-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">2. </span></span><span class="fig--title">PET chiller</span></figcaption><img class="- topic/image image" id="id_SL5556216-1188134__id_15242284" src="5532327.jpg"/><table><colgroup><col style="width:50%"/><col style="width:50%"/></colgroup><thead><tr class="- topic/sthead sthead"><th class="- topic/stentry stentry" scope="col">Item</th><th class="- topic/stentry stentry" scope="col">Description</th></tr></thead><tbody class="- topic/simpletable simpletable"><tr class="- topic/strow strow"><td class="- topic/stentry stentry">1</td><td class="- topic/stentry stentry">Reservoir for Coolant</td></tr><tr class="- topic/strow strow"><td class="- topic/stentry stentry">2</td><td class="- topic/stentry stentry">On/Off button</td></tr><tr class="- topic/strow strow"><td class="- topic/stentry stentry">3</td><td class="- topic/stentry stentry">Temperature Display</td></tr><tr class="- topic/strow strow"><td class="- topic/stentry stentry">4</td><td class="- topic/stentry stentry">Menu</td></tr></tbody></table></figure>
          </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL5556216-1188134__SL12108123-1188134" data-ofbid="id_SL5556216-1188134__SL12108123-1188134"><span class="- topic/ph task/cmd ph cmd">Position the PET chiller next to the PET cabinet and as close as possible to the SPW in the equipment room. Consult the PET chiller manual for proper spacing to the adjacent equipment.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL5556216-1188134__SL12108124-1188134" data-ofbid="id_SL5556216-1188134__SL12108124-1188134"><div class="- topic/note note note note_note" id="id_SL5556216-1188134__id_15242285" data-ofbid="id_SL5556216-1188134__id_15242285"><span class="note__title">Note</span> The PET chiller arrives with the voltage and frequency switches set in the <span class="+ topic/ph ui-d/uicontrol ph uicontrol">SHIP</span> position, and will not operate unless the switches are set.</div><span class="- topic/ph task/cmd ph cmd">Locate the switches on the back of the PET chiller, and set the voltage switch and the frequency switch as follows:</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL5556216-1188134__id_15242287">
            <ul class="- topic/ul ul" id="id_SL5556216-1188134__id_15242288" data-ofbid="id_SL5556216-1188134__id_15242288"><li class="- topic/li li" id="id_SL5556216-1188134__SL12108125-1188134" data-ofbid="id_SL5556216-1188134__SL12108125-1188134">
                <p class="- topic/p p" id="id_SL5556216-1188134__id_15242289" data-ofbid="id_SL5556216-1188134__id_15242289">For the United States, set the switches to <span class="+ topic/ph ui-d/uicontrol ph uicontrol">208 to 230 V</span> and <span class="+ topic/ph ui-d/uicontrol ph uicontrol">60 Hz</span>.</p>
              </li><li class="- topic/li li" id="id_SL5556216-1188134__SL12108126-1188134" data-ofbid="id_SL5556216-1188134__SL12108126-1188134">
                <p class="- topic/p p" id="id_SL5556216-1188134__id_15242290" data-ofbid="id_SL5556216-1188134__id_15242290">For other countries, set the switches for the appropriate voltage, <span class="+ topic/ph ui-d/uicontrol ph uicontrol">208 to 230 V</span> or <span class="+ topic/ph ui-d/uicontrol ph uicontrol">200 V</span> and frequency, <span class="+ topic/ph ui-d/uicontrol ph uicontrol">60 Hz</span> or <span class="+ topic/ph ui-d/uicontrol ph uicontrol">50 Hz</span> for that local area.</p>
                <div class="- topic/p p" id="id_SL5556216-1188134__id_15242291" data-ofbid="id_SL5556216-1188134__id_15242291">
                  <figure class="- topic/fig fig fignone" id="id_SL5556216-1188134__SL12108127-1188134" data-ofbid="id_SL5556216-1188134__SL12108127-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">3. </span></span><span class="fig--title">Setting chiller switches</span></figcaption><img class="- topic/image image" id="id_SL5556216-1188134__id_15242292" src="12108077.jpg"/><table><colgroup><col style="width:50%"/><col style="width:50%"/></colgroup><thead><tr class="- topic/sthead sthead"><th class="- topic/stentry stentry" scope="col">Item</th><th class="- topic/stentry stentry" scope="col">Description</th></tr></thead><tbody class="- topic/simpletable simpletable"><tr class="- topic/strow strow"><td class="- topic/stentry stentry">1</td><td class="- topic/stentry stentry">Voltage switch</td></tr><tr class="- topic/strow strow"><td class="- topic/stentry stentry">2</td><td class="- topic/stentry stentry">Frequency switch</td></tr></tbody></table></figure>
                </div>
              </li></ul>
          </div></li></ol></section></div></article><article class="- topic/topic task/task topic task nested1 yes task_s4g_zvd_kbc" aria-labelledby="ariaid-title3" id="task_s4g_zvd_kbc"><header class="topic-id"><span class="metalabel">Topic ID: </span>task_s4g_zvd_kbc</header><h2 class="- topic/title title topictitle2" id="ariaid-title3">Mounting the PET chiller filter </h2><div class="- topic/body task/taskbody body taskbody" id="task_s4g_zvd_kbc__id_15242293"><section class="- topic/section task/context section context" id="task_s4g_zvd_kbc__id_15242294" data-ofbid="task_s4g_zvd_kbc__id_15242294"><div class="tasklabel"><h3 class="sectiontitle tasklabel">About this task</h3></div>
        <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement notice hazardstatement_notice ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--notice"><span>Notice</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard"> </div><div class="+ topic/li hazard-d/consequence li consequence"> </div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">PREFERRED MOUNTING LOCATION<table><colgroup><col style="width:100%"/></colgroup><tbody class="- topic/simpletable simpletable"><tr class="- topic/strow strow"><td class="- topic/stentry stentry">
                    <ul class="- topic/ul ul"><li class="- topic/li li">Option 1: On a wall near the PETMR Chiller</li><li class="- topic/li li">Option 2: On Chiller side panel if Option 1 is not possible</li></ul>
                  </td></tr></tbody></table></div></div></td></tr></tbody></table>
        <p class="- topic/p p" id="task_s4g_zvd_kbc__id_15242295" data-ofbid="task_s4g_zvd_kbc__id_15242295">Filter hardware is included as part of the Coolant Filter Service Kit (5549454). The installation process documented below is for sites where the filter assembly can be mounted to the PETMR Chiller cabinet, using the provided hardware. If you cannot mount the filter assembly to the PETMR Chiller cabinet, follow applicable building codes to have the customer properly mount the filter on the wall near the Chiller (preferred) per <a class="- topic/xref xref" href="#id_SL5559730-1188134__fig_qsw_hpd_kbc"><span>Cutting the male end of green hose</span></a>. The filter assembly can be mounted on either side of the PETMR Chiller.</p>
        <div class="- topic/note note note note_note"><span class="note__title">Note</span> The Filter assembly should be mounted high enough so that a bucket can be placed under the filter when changing cartridges.</div>
      </section><section><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="- topic/ol task/steps ol steps"><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">If attaching the filter to the PETMR Chiller, it should be located near the top center of the PETMR Chiller cabinet in the right-left direction or near the front for easy filter access during replacement. See <a class="- topic/xref xref" href="#task_s4g_zvd_kbc__fig_hcb_3c2_kbc"><span>Filter mounting on chiller</span></a> If attaching at a different location, use applicable building codes to mount the filter, see <a class="- topic/xref xref" href="#id_SL5559730-1188134__fig_qsw_hpd_kbc"><span>Cutting the male end of green hose</span></a>.</span><div class="- topic/itemgroup task/info itemgroup info">
            <figure class="- topic/fig fig fignone" id="task_s4g_zvd_kbc__fig_hcb_3c2_kbc" data-ofbid="task_s4g_zvd_kbc__fig_hcb_3c2_kbc"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">4. </span></span><span class="fig--title">Filter mounting on chiller</span></figcaption><img class="- topic/image image" id="task_s4g_zvd_kbc__image_icb_3c2_kbc" src="Filter_Mounting_on_Chiller_s.png"/></figure>
            <figure class="- topic/fig fig fignone" id="task_s4g_zvd_kbc__fig_ysr_jd2_kbc" data-ofbid="task_s4g_zvd_kbc__fig_ysr_jd2_kbc"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">5. </span></span><span class="fig--title">Filter mounting on wall</span></figcaption><img class="- topic/image image" id="task_s4g_zvd_kbc__image_atr_jd2_kbc" src="Filter_Mounting_on_Wall_0.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Locate the mounting bracket from filter kit as shown. Use four holes on bracket shown. After marking, use center punch to put the first pilot hole in the PETMR chiller side panel, see <a class="- topic/xref xref" href="#task_s4g_zvd_kbc__fig_zxn_r22_kbc"><span>Tape beneath the mounting bracket to catch drill fragments</span></a>.</span><div class="- topic/itemgroup task/info itemgroup info">
            <div class="- topic/note note note note_note"><span class="note__title">Note</span> One screw will be used to attach the bracket to the cabinet and then the remaining hole will be used to locate the other screw.</div>
          </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Put tape in position to catch filings/metal chips on the outside and inside of the PETMR chiller. <a class="- topic/xref xref" href="#task_s4g_zvd_kbc__fig_zxn_r22_kbc"><span>Tape beneath the mounting bracket to catch drill fragments</span></a>.</span><div class="- topic/itemgroup task/info itemgroup info">
            <figure class="- topic/fig fig fignone" id="task_s4g_zvd_kbc__fig_zxn_r22_kbc" data-ofbid="task_s4g_zvd_kbc__fig_zxn_r22_kbc"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">6. </span></span><span class="fig--title">Tape beneath the mounting bracket to catch drill fragments</span></figcaption><img class="- topic/image image" id="task_s4g_zvd_kbc__image_ayn_r22_kbc" src="Tape_to_catch_drill_fragments_s.png"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Using a variable speed drill, start drilling the self-tapping screw into the PETMR chiller cabinet. See <a class="- topic/xref xref" href="#task_s4g_zvd_kbc__fig_whh_hf2_kbc"><span>Start drilling</span></a>. When the self tapping screw goes through cabinet, remove the screw, then install the bracket and install the screw. See <a class="- topic/xref xref" href="#task_s4g_zvd_kbc__fig_e1n_hf2_kbc"><span>First hole to secure the bracket</span></a>.</span><div class="- topic/itemgroup task/info itemgroup info">
            <figure class="- topic/fig fig fignone" id="task_s4g_zvd_kbc__fig_whh_hf2_kbc" data-ofbid="task_s4g_zvd_kbc__fig_whh_hf2_kbc"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">7. </span></span><span class="fig--title">Start drilling</span></figcaption><img class="- topic/image image" id="task_s4g_zvd_kbc__image_yhh_hf2_kbc" src="Start_of_drill_s.png"/></figure>
            <figure class="- topic/fig fig fignone" id="task_s4g_zvd_kbc__fig_e1n_hf2_kbc" data-ofbid="task_s4g_zvd_kbc__fig_e1n_hf2_kbc"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">8. </span></span><span class="fig--title">First hole to secure the bracket</span></figcaption><img class="- topic/image image" id="task_s4g_zvd_kbc__image_h1n_hf2_kbc" src="First_hole_secure_bracket_s.png"/></figure>
          </div><div class="- topic/itemgroup task/info itemgroup info">
            <div class="- topic/note note note note_note"><span class="note__title">Note</span> Use the screws with full threads for mounting the bracket onto the chiller cabinet. Use the proper screws for fastening to chiller, see <a class="- topic/xref xref" href="#task_s4g_zvd_kbc__fig_pjn_rg2_kbc"><span>Proper screws for fastening to the chiller</span></a>.</div>
            <figure class="- topic/fig fig fignone" id="task_s4g_zvd_kbc__fig_pjn_rg2_kbc" data-ofbid="task_s4g_zvd_kbc__fig_pjn_rg2_kbc"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">9. </span></span><span class="fig--title">Proper screws for fastening to the chiller</span></figcaption><img class="- topic/image image" src="Proper_screws_for_fastening_to_chiller_s.png"/><table><colgroup><col style="width:50%"/><col style="width:50%"/></colgroup><thead><tr class="- topic/sthead sthead"><th class="- topic/stentry stentry" scope="col">Item</th><th class="- topic/stentry stentry" scope="col">Description</th></tr></thead><tbody class="- topic/simpletable simpletable"><tr class="- topic/strow strow"><td class="- topic/stentry stentry">1</td><td class="- topic/stentry stentry">Flanged screw for mounting bracket on Chiller - full threads</td></tr><tr class="- topic/strow strow"><td class="- topic/stentry stentry">2</td><td class="- topic/stentry stentry">Screw for mounting filter to the bracket - partial threads</td></tr></tbody></table></figure>
          </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Put level on bracket to ensure that it is parallel to the PETMR chiller cabinet.</span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Center punch a hole in the 2nd location, then drill the 2nd location.</span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">When the bracket is installed on the PETMR chiller or other location, install the filter on the bracket using 4 partially threaded screws as shown in <a class="- topic/xref xref" href="#task_s4g_zvd_kbc__fig_hcb_3c2_kbc"><span>Filter mounting on chiller</span></a>. Use a ½-inch wrench or socket to secure the filter to the bracket. Make sure that the red button is orientated as shown in the figure.</span></li></ol></section></div></article><article class="- topic/topic task/task topic task nested1 yes id_SL5556217-1188134" aria-labelledby="ariaid-title4" id="id_SL5556217-1188134"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL5556217-1188134</header><h2 class="- topic/title title topictitle2" id="ariaid-title4"> PET chiller hose connections</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL5556217-1188134__id_15242293"><section class="- topic/section task/context section context" id="id_SL5556217-1188134__id_15242294" data-ofbid="id_SL5556217-1188134__id_15242294"><div class="tasklabel"><h3 class="sectiontitle tasklabel">About this task</h3></div>
        <p class="- topic/p p" id="id_SL5556217-1188134__id_15242295" data-ofbid="id_SL5556217-1188134__id_15242295">Plan the placement of the yellow supply hose and gray return hose from the PET chiller to the Magnet Room, and connect each hose to the manifold at the base of the PET/MR insert. Assemble the parts in the following order:</p>
        <ul class="- topic/ul ul" id="id_SL5556217-1188134__id_15242296" data-ofbid="id_SL5556217-1188134__id_15242296"><li class="- topic/li li">One External Flow Control (EFC) chiller priming kit (5494714)</li><li class="- topic/li li" id="id_SL5556217-1188134__SL5556218-1188134" data-ofbid="id_SL5556217-1188134__SL5556218-1188134">Two parker stainless steel fittings (5462477)</li><li class="- topic/li li" id="id_SL5556217-1188134__SL5556219-1188134" data-ofbid="id_SL5556217-1188134__SL5556219-1188134">12 parker male push-lok brass hose fittings (5270174)</li><li class="- topic/li li" id="id_SL5556217-1188134__SL12189722-1188134" data-ofbid="id_SL5556217-1188134__SL12189722-1188134">Two parker female swivel push-lok brass hose fittings (5263572)</li><li class="- topic/li li" id="id_SL5556217-1188134__SL5556220-1188134" data-ofbid="id_SL5556217-1188134__SL5556220-1188134">Lengths of yellow supply hose (5458706) and Gray Return Hose (5457192) cut to fit from the PET chiller, through the SPW slots, and to the service end of the magnet. Total length of the hoses should not exceed 108 ft (33m).</li><li class="- topic/li li" id="id_SL5556217-1188134__SL5592951-1188134" data-ofbid="id_SL5556217-1188134__SL5592951-1188134">Four 1 inch Shut-Off Valves (5481367), two placed near the PET chiller and two near the manifold at the service end of the magnet</li><li class="- topic/li li" id="id_SL5556217-1188134__SL5556221-1188134" data-ofbid="id_SL5556217-1188134__SL5556221-1188134">Quick Disconnects (QD) on each hose (Male: 5443761, Female: 5453935)</li><li class="- topic/li li" id="id_SL5556217-1188134__SL12106891-1188134" data-ofbid="id_SL5556217-1188134__SL12106891-1188134">Two check valve assemblies (5338545)</li><li class="- topic/li li">Filter kit hose from PET Chiller to filter assembly (5561397)</li></ul>
      </section></div><article class="- topic/topic task/task topic task nested2 yes id_SL12396255-1188134" aria-labelledby="ariaid-title5" id="id_SL12396255-1188134"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL12396255-1188134</header><h3 class="- topic/title title topictitle3" id="ariaid-title5">Attaching EFC pump priming kit</h3><div class="- topic/body task/taskbody body taskbody" id="id_SL12396255-1188134__id_15242305"><section class="- topic/section task/context section context" id="id_SL12396255-1188134__id_15242306" data-ofbid="id_SL12396255-1188134__id_15242306"><div class="tasklabel"><h4 class="sectiontitle tasklabel">About this task</h4></div>
          <p class="- topic/p p" id="id_SL12396255-1188134__id_15242307" data-ofbid="id_SL12396255-1188134__id_15242307">The EFC Pump Priming Kit should arrive with thread seal tape
around the threads of the inlet and outlet connectors. Thread seal
tape will need to be reapplied to both connectors before assembly.</p>
        </section><section id="id_SL12396255-1188134__id_15242308" data-ofbid="id_SL12396255-1188134__id_15242308"><div class="tasklabel"><h4 class="sectiontitle tasklabel">Procedure</h4></div><ol class="- topic/ol task/steps ol steps" id="id_SL12396255-1188134__id_15242308" data-ofbid="id_SL12396255-1188134__id_15242308"><li class="- topic/li task/step li step stepexpand" id="id_SL12396255-1188134__SL12106896-1188134" data-ofbid="id_SL12396255-1188134__SL12106896-1188134"><span class="- topic/ph task/cmd ph cmd">Locate the EFC Pump Priming Kit for the PET chiller, and remove the outlet connector as shown.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL12396255-1188134__id_15242309">
              <figure class="- topic/fig fig fignone" id="id_SL12396255-1188134__SL12106897-1188134" data-ofbid="id_SL12396255-1188134__SL12106897-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">10. </span></span><span class="fig--title">Removing outlet connector from EFC</span></figcaption><img class="- topic/image image" id="id_SL12396255-1188134__id_15242310" src="12106880.jpg"/></figure>
            </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL12396255-1188134__SL12106958-1188134" data-ofbid="id_SL12396255-1188134__SL12106958-1188134"><span class="- topic/ph task/cmd ph cmd">Wrap thread seal tape in the direction of the threads on the
inlet connector. (Refer to  <a class="- topic/xref xref" href="#id_SL12066601-1188134__SL12066602-1188134"><span>Step </span>1</a> for tape application.)</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL12396255-1188134__SL12106898-1188134" data-ofbid="id_SL12396255-1188134__SL12106898-1188134"><span class="- topic/ph task/cmd ph cmd">Attach the EFC Kit to the inlet port on the PET chiller.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL12396255-1188134__id_15242311">
              <figure class="- topic/fig fig fignone" id="id_SL12396255-1188134__SL12106899-1188134" data-ofbid="id_SL12396255-1188134__SL12106899-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">11. </span></span><span class="fig--title">Attaching EFC kit to chiller inlet</span></figcaption><img class="- topic/image image" id="id_SL12396255-1188134__id_15242312" src="12106885.jpg"/></figure>
            </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL12396255-1188134__SL12185385-1188134" data-ofbid="id_SL12396255-1188134__SL12185385-1188134"><span class="- topic/ph task/cmd ph cmd">Tighten with the bypass hose positioned at a right downward
angle to prevent any kinks or bends.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL12396255-1188134__id_15242313">
              <figure class="- topic/fig fig fignone" id="id_SL12396255-1188134__SL12106959-1188134" data-ofbid="id_SL12396255-1188134__SL12106959-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">12. </span></span><span class="fig--title">Angling hose downward</span></figcaption><img class="- topic/image image" id="id_SL12396255-1188134__id_15242314" src="12106942.jpg"/></figure>
            </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL12396255-1188134__SL12106960-1188134" data-ofbid="id_SL12396255-1188134__SL12106960-1188134"><span class="- topic/ph task/cmd ph cmd">Wrap thread seal tape on the outlet connector in the direction of the threads that connect to the PET chiller.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL12396255-1188134__SL12106961-1188134" data-ofbid="id_SL12396255-1188134__SL12106961-1188134"><span class="- topic/ph task/cmd ph cmd">Attach the outlet connector to the outlet port on the PET chiller.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL12396255-1188134__id_15242315">
              <figure class="- topic/fig fig fignone" id="id_SL12396255-1188134__SL12106962-1188134" data-ofbid="id_SL12396255-1188134__SL12106962-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">13. </span></span><span class="fig--title">Attaching EFC outlet connector to chiller</span></figcaption><img class="- topic/image image" id="id_SL12396255-1188134__id_15242316" src="12106910.jpg"/><table><colgroup><col style="width:50%"/><col style="width:50%"/></colgroup><thead><tr class="- topic/sthead sthead"><th class="- topic/stentry stentry" scope="col">Item</th><th class="- topic/stentry stentry" scope="col">Description</th></tr></thead><tbody class="- topic/simpletable simpletable"><tr class="- topic/strow strow"><td class="- topic/stentry stentry">1</td><td class="- topic/stentry stentry">Thred seal tape</td></tr><tr class="- topic/strow strow"><td class="- topic/stentry stentry">2</td><td class="- topic/stentry stentry">Outlet connector</td></tr><tr class="- topic/strow strow"><td class="- topic/stentry stentry">3</td><td class="- topic/stentry stentry">Outlet port</td></tr></tbody></table></figure>
            </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL12396255-1188134__SL12106963-1188134" data-ofbid="id_SL12396255-1188134__SL12106963-1188134"><span class="- topic/ph task/cmd ph cmd">Reapply thread seal tape to the threads of the outlet connector, and reattach the hose to the valve assembly.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL12396255-1188134__id_15242317">
              <figure class="- topic/fig fig fignone" id="id_SL12396255-1188134__SL12106964-1188134" data-ofbid="id_SL12396255-1188134__SL12106964-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">14. </span></span><span class="fig--title">Reattaching EFC kit</span></figcaption><img class="- topic/image image" id="id_SL12396255-1188134__id_15242318" src="12106947.jpg"/><table><colgroup><col style="width:50%"/><col style="width:50%"/></colgroup><thead><tr class="- topic/sthead sthead"><th class="- topic/stentry stentry" scope="col">Item</th><th class="- topic/stentry stentry" scope="col">Description</th></tr></thead><tbody class="- topic/simpletable simpletable"><tr class="- topic/strow strow"><td class="- topic/stentry stentry">1</td><td class="- topic/stentry stentry">Hose</td></tr><tr class="- topic/strow strow"><td class="- topic/stentry stentry">2</td><td class="- topic/stentry stentry">Valve assembly</td></tr></tbody></table></figure>
            </div></li></ol></section></div></article><article class="- topic/topic task/task topic task nested2 yes id_SL12066601-1188134" aria-labelledby="ariaid-title6" id="id_SL12066601-1188134"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL12066601-1188134</header><h3 class="- topic/title title topictitle3" id="ariaid-title6">Preventing fluid loss</h3><div class="- topic/body task/taskbody body taskbody" id="id_SL12066601-1188134__id_15242319"><section class="- topic/section task/context section context" id="id_SL12066601-1188134__id_15242320" data-ofbid="id_SL12066601-1188134__id_15242320"><div class="tasklabel"><h4 class="sectiontitle tasklabel">About this task</h4></div>
          <p class="- topic/p p" id="id_SL12066601-1188134__id_15242321" data-ofbid="id_SL12066601-1188134__id_15242321">Instructions are provided below to prevent the loss of PET chiller coolant using one of the following for connectors and fittings:</p>
          <ul class="- topic/ul ul" id="id_SL12066601-1188134__id_15242322" data-ofbid="id_SL12066601-1188134__id_15242322"><li class="- topic/li li" id="id_SL12066601-1188134__SL12106892-1188134" data-ofbid="id_SL12066601-1188134__SL12106892-1188134">
              <p class="- topic/p p" id="id_SL12066601-1188134__id_15242323" data-ofbid="id_SL12066601-1188134__id_15242323">Preferred – PTFE Thread Seal Tape (5476736)</p>
              <div class="- topic/note note note note_note" id="id_SL12066601-1188134__id_15242324" data-ofbid="id_SL12066601-1188134__id_15242324"><span class="note__title">Note</span> 
                <p class="- topic/p p" id="id_SL12066601-1188134__id_15242325" data-ofbid="id_SL12066601-1188134__id_15242325">PTFE thread seal tape is designed for one-time use. If
a connection with thread seal tape is disassembled, remove the existing
tape, and apply new tape before reassembly.</p>
              </div>
            </li><li class="- topic/li li" id="id_SL12066601-1188134__SL12106893-1188134" data-ofbid="id_SL12066601-1188134__SL12106893-1188134">
              <p class="- topic/p p" id="id_SL12066601-1188134__id_15242326" data-ofbid="id_SL12066601-1188134__id_15242326">Optional – Loctite 565 or 567, especially
when replacing parts in the Chiller line or reusing fittings.</p>
            </li></ul>
        </section><section id="id_SL12066601-1188134__id_15242327" data-ofbid="id_SL12066601-1188134__id_15242327"><div class="tasklabel"><h4 class="sectiontitle tasklabel">Procedure</h4></div><ol class="- topic/ol task/steps ol steps" id="id_SL12066601-1188134__id_15242327" data-ofbid="id_SL12066601-1188134__id_15242327"><li class="- topic/li task/step li step stepexpand" id="id_SL12066601-1188134__SL12066602-1188134" data-ofbid="id_SL12066601-1188134__SL12066602-1188134"><span class="- topic/ph task/cmd ph cmd">Properly apply the thread seal tape:</span><ol type="a" class="- topic/ol task/substeps ol substeps"><li class="- topic/li task/substep li substep" id="id_SL12066601-1188134__SL12066603-1188134" data-ofbid="id_SL12066601-1188134__SL12066603-1188134"><span class="- topic/ph task/cmd ph cmd">Wind the thread seal tape clockwise (as viewed from end of fitting)
around the mating components, ensuring it does not unwind.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL12066601-1188134__id_15242328">
                  <figure class="- topic/fig fig fignone" id="id_SL12066601-1188134__SL12066604-1188134" data-ofbid="id_SL12066601-1188134__SL12066604-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">15. </span></span><span class="fig--title">Thread seal tape on threads</span></figcaption><img class="- topic/image image" id="id_SL12066601-1188134__id_15242329" src="12066532.jpg"/></figure>
                </div></li><li class="- topic/li task/substep li substep" id="id_SL12066601-1188134__SL12066605-1188134" data-ofbid="id_SL12066601-1188134__SL12066605-1188134"><span class="- topic/ph task/cmd ph cmd">Ensure the tape is applied uniformly without bulges, and cut
or tear the end neatly. Reapply new tape if any threads are exposed.</span></li></ol></li><li class="- topic/li task/step li step stepexpand" id="id_SL12066601-1188134__SL12106895-1188134" data-ofbid="id_SL12066601-1188134__SL12106895-1188134"><span class="- topic/ph task/cmd ph cmd">If using a Loctite seal, make sure threads are thoroughly clean
of contaminants or residual thread seal tape.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL12066601-1188134__SL12066607-1188134" data-ofbid="id_SL12066601-1188134__SL12066607-1188134"><table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement caution hazardstatement_caution ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--caution"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> CAUTION</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">Possible Equipment Damage</div><div class="+ topic/li hazard-d/consequence li consequence">Overtightening connectors may result in stripped threads
or cracked fittings.</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">Tighten all fittings according to the manufacturer’s
specifications.</div></div></td></tr></tbody></table><span class="- topic/ph task/cmd ph cmd">Tighten each straight or 37° connector enough to prevent
any leakage.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL12066601-1188134__SL12066608-1188134" data-ofbid="id_SL12066601-1188134__SL12066608-1188134"><span class="- topic/ph task/cmd ph cmd">If leakage persists or occurs, check for damaged threads and/or
total number of threads engaged.</span><ol type="a" class="- topic/ol task/substeps ol substeps"><li class="- topic/li task/substep li substep" id="id_SL12066601-1188134__SL12066609-1188134" data-ofbid="id_SL12066601-1188134__SL12066609-1188134"><table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement notice hazardstatement_notice ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--notice"><span>Notice</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">
                    </div><div class="+ topic/li hazard-d/consequence li consequence">
                    </div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">To avoid damage to the threads, do not connect/disconnect fittings more than necessary.</div></div></td></tr></tbody></table><span class="- topic/ph task/cmd ph cmd">If the threads on the fitting are badly nicked or galled, replace
the fitting.</span></li><li class="- topic/li task/substep li substep" id="id_SL12066601-1188134__SL12066610-1188134" data-ofbid="id_SL12066601-1188134__SL12066610-1188134"><span class="- topic/ph task/cmd ph cmd">Ensure thread engagement is 3-1/2 to six threads.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL12066601-1188134__id_15242340">
                  <ul class="- topic/ul ul" id="id_SL12066601-1188134__id_15242341" data-ofbid="id_SL12066601-1188134__id_15242341"><li class="- topic/li li" id="id_SL12066601-1188134__SL12066611-1188134" data-ofbid="id_SL12066601-1188134__SL12066611-1188134">
                      <p class="- topic/p p" id="id_SL12066601-1188134__id_15242342" data-ofbid="id_SL12066601-1188134__id_15242342">If less than 3-1/2 threads, tighten
the connector further, but not more than one full turn.</p>
                    </li><li class="- topic/li li" id="id_SL12066601-1188134__SL12066612-1188134" data-ofbid="id_SL12066601-1188134__SL12066612-1188134">
                      <p class="- topic/p p" id="id_SL12066601-1188134__id_15242343" data-ofbid="id_SL12066601-1188134__id_15242343">If greater than six threads, check
both parts and replace any part with out-of-tolerance threads.</p>
                    </li></ul>
                </div></li></ol></li><li class="- topic/li task/step li step stepexpand" id="id_SL12066601-1188134__SL12066614-1188134" data-ofbid="id_SL12066601-1188134__SL12066614-1188134"><span class="- topic/ph task/cmd ph cmd">Keep the PET chiller reservoir’s cap tightly closed to prevent evaporation and contamination of the coolant.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL12066601-1188134__id_15242344">
              <figure class="- topic/fig fig fignone" id="id_SL12066601-1188134__SL12066615-1188134" data-ofbid="id_SL12066601-1188134__SL12066615-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">16. </span></span><span class="fig--title">Chiller reservoir covered</span></figcaption><img class="- topic/image image" id="id_SL12066601-1188134__id_15242345" src="12066591.jpg"/></figure>
            </div></li></ol></section></div></article><article class="- topic/topic task/task topic task nested2 yes id_SL12108128-1188134" aria-labelledby="ariaid-title7" id="id_SL12108128-1188134"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL12108128-1188134</header><h3 class="- topic/title title topictitle3" id="ariaid-title7">Routing hoses</h3><div class="- topic/body task/taskbody body taskbody" id="id_SL12108128-1188134__id_15242346"><section id="id_SL12108128-1188134__id_15242347" data-ofbid="id_SL12108128-1188134__id_15242347"><div class="tasklabel"><h4 class="sectiontitle tasklabel">Procedure</h4></div><ol class="- topic/ol task/steps ol steps" id="id_SL12108128-1188134__id_15242347" data-ofbid="id_SL12108128-1188134__id_15242347"><li class="- topic/li task/step li step stepexpand" id="id_SL12108128-1188134__SL5562780-1188134" data-ofbid="id_SL12108128-1188134__SL5562780-1188134"><table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement notice hazardstatement_notice ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--notice"><span>Notice</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard"> </div><div class="+ topic/li hazard-d/consequence li consequence"> </div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">Total hose length from the PET chiller to the magnet should be no more than 108 ft (33m).</div></div></td></tr></tbody></table><span class="- topic/ph task/cmd ph cmd">Route a yellow hose from the PET chiller through <span class="+ topic/ph ui-d/uicontrol ph uicontrol">J300</span> on the SPW, and end just above the magnet bore.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL12108128-1188134__SL12108129-1188134" data-ofbid="id_SL12108128-1188134__SL12108129-1188134"><span class="- topic/ph task/cmd ph cmd">Route a gray hose from the PET chiller through <span class="+ topic/ph ui-d/uicontrol ph uicontrol">J301</span> on the SPW, and end just above the magnet bore.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL12108128-1188134__id_15242354">
              <div class="- topic/note note note note_note" id="id_SL12108128-1188134__id_15242355" data-ofbid="id_SL12108128-1188134__id_15242355"><span class="note__title">Note</span> 
                <p class="- topic/p p" id="id_SL12108128-1188134__id_15242356" data-ofbid="id_SL12108128-1188134__id_15242356">These hoses will be attached to the manifold later in this procedure.</p>
              </div>
            </div></li></ol></section></div></article><article class="- topic/topic task/task topic task nested2 yes id_SL5559730-1188134" aria-labelledby="ariaid-title8" id="id_SL5559730-1188134"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL5559730-1188134</header><h3 class="- topic/title title topictitle3" id="ariaid-title8">Connecting hoses with fittings</h3><div class="- topic/body task/taskbody body taskbody" id="id_SL5559730-1188134__id_15242357"><section id="id_SL5559730-1188134__id_15242358" data-ofbid="id_SL5559730-1188134__id_15242358"><div class="tasklabel"><h4 class="sectiontitle tasklabel">Procedure</h4></div><ol class="- topic/ol task/steps ol steps" id="id_SL5559730-1188134__id_15242358" data-ofbid="id_SL5559730-1188134__id_15242358"><li class="- topic/li task/step li step stepexpand" id="id_SL5559730-1188134__SL5559734-1188134" data-ofbid="id_SL5559730-1188134__SL5559734-1188134"><table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement notice hazardstatement_notice ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--notice"><span>Notice</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard"> </div><div class="+ topic/li hazard-d/consequence li consequence"> </div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">If thread seal tape is used, ensure the tape does not overhang the first thread as it could shred and get into the fluid.</div></div></td></tr></tbody></table><span class="- topic/ph task/cmd ph cmd">Make sure each hose has a clean cut at the PET chiller.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL5559730-1188134__SL12108130-1188134" data-ofbid="id_SL5559730-1188134__SL12108130-1188134"><span class="- topic/ph task/cmd ph cmd">Wrap thread seal tape around the threads on the nontapered end
(1) of the two stainless steel (SS) fittings.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL5559730-1188134__id_15242365">
              <div class="- topic/note note note note_note" id="id_SL5559730-1188134__id_15242366" data-ofbid="id_SL5559730-1188134__id_15242366"><span class="note__title">Note</span> 
                <p class="- topic/p p" id="id_SL5559730-1188134__id_15242367" data-ofbid="id_SL5559730-1188134__id_15242367">Do not put thread seal tape on the flared end of the fittings as it will affect the integrity of the seal.</p>
              </div>
              <figure class="- topic/fig fig fignone" id="id_SL5559730-1188134__SL12108131-1188134" data-ofbid="id_SL5559730-1188134__SL12108131-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">17. </span></span><span class="fig--title">Nontapered end of fitting</span></figcaption><img class="- topic/image image" id="id_SL5559730-1188134__id_15242368" src="11951022.jpg"/></figure>
            </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL5559730-1188134__SL5559726-1188134" data-ofbid="id_SL5559730-1188134__SL5559726-1188134"><span class="- topic/ph task/cmd ph cmd">Attach the two SS fittings to the outlet and inlet connectors
on the EFC Kit.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL5559730-1188134__id_15242369">
              <figure class="- topic/fig fig fignone" id="id_SL5559730-1188134__SL12106965-1188134" data-ofbid="id_SL5559730-1188134__SL12106965-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">18. </span></span><span class="fig--title">Attaching SS fittings</span></figcaption><img class="- topic/image image" id="id_SL5559730-1188134__id_15242370" src="12106952.jpg"/></figure>
            </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Cut the male end of the green hose off as that is not needed. See <a class="- topic/xref xref" href="#id_SL5559730-1188134__fig_qsw_hpd_kbc"><span>Cutting the male end of green hose</span></a>.</span><div class="- topic/itemgroup task/info itemgroup info">
              <div class="- topic/note note note note_note"><span class="note__title">Note</span> All of the green hose included will be used. Do not cut in the middle of the hose.</div>
              <figure class="- topic/fig fig fignone" id="id_SL5559730-1188134__fig_qsw_hpd_kbc" data-ofbid="id_SL5559730-1188134__fig_qsw_hpd_kbc"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">19. </span></span><span class="fig--title">Cutting the male end of green hose</span></figcaption><img class="- topic/image image" id="id_SL5559730-1188134__image_fqt_vc2_kbc" src="Cutting_green_hose_s.png"/></figure>
            </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Connect the stripped end of yellow hose to the output connection of the filter at the barb fitting. Make sure that there are no sharp bends in the hose so that the coolant will properly flow. Push the hose on tightly. See <a class="- topic/xref xref" href="#id_SL5559730-1188134__fig_hjb_h5d_kbc"><span>Chiller filter hose connections</span></a>.</span><div class="- topic/itemgroup task/info itemgroup info">
              <div class="- topic/note note note note_note"><span class="note__title">Note</span> DO NOT use hose clamps, they are not needed.</div>
            </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Connect the stripped end of green hose to the input connection on the filter at the barb fitting. Make sure that there are no sharp bends in the hose so that the coolant will properly flow. Push the hose on tightly. See <a class="- topic/xref xref" href="#id_SL5559730-1188134__fig_hjb_h5d_kbc"><span>Chiller filter hose connections</span></a>.</span><div class="- topic/itemgroup task/info itemgroup info">
              <div class="- topic/note note note note_note"><span class="note__title">Note</span> DO NOT use hose clamps, they are not needed.</div>
            </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Connect the female fitting end of the green hose to the supply of the PETMR chiller. Make sure the hose is seated all the way on the fitting before connecting to chiller. See <a class="- topic/xref xref" href="#id_SL5559730-1188134__fig_hjb_h5d_kbc"><span>Chiller filter hose connections</span></a>.</span><div class="- topic/itemgroup task/info itemgroup info">
              <figure class="- topic/fig fig fignone" id="id_SL5559730-1188134__fig_hjb_h5d_kbc" data-ofbid="id_SL5559730-1188134__fig_hjb_h5d_kbc"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">20. </span></span><span class="fig--title">Chiller filter hose connections</span></figcaption><img class="- topic/image image" src="Filter_Hose_connections_s.png"/></figure>
              <table><colgroup><col style="width:50%"/><col style="width:50%"/></colgroup><thead><tr class="- topic/sthead sthead"><th class="- topic/stentry stentry" scope="col">Item</th><th class="- topic/stentry stentry" scope="col">Description</th></tr></thead><tbody class="- topic/simpletable simpletable"><tr class="- topic/strow strow"><td class="- topic/stentry stentry">1 </td><td class="- topic/stentry stentry">Filter input connection</td></tr><tr class="- topic/strow strow"><td class="- topic/stentry stentry">2</td><td class="- topic/stentry stentry">Filter output connection</td></tr><tr class="- topic/strow strow"><td class="- topic/stentry stentry">3</td><td class="- topic/stentry stentry">Chiller supply connection</td></tr></tbody></table>
            </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL5559730-1188134__SL5559737-1188134" data-ofbid="id_SL5559730-1188134__SL5559737-1188134"><span class="- topic/ph task/cmd ph cmd">Attach a female brass fitting to the inlet SS fitting, and connect the fitting on the gray hose to the inlet port of the PET chiller.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL5559730-1188134__id_15242371">
              <figure class="- topic/fig fig fignone" id="id_SL5559730-1188134__SL5559717-1188134" data-ofbid="id_SL5559730-1188134__SL5559717-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">21. </span></span><span class="fig--title">Attaching hoses with fittings to chiller</span></figcaption><img class="- topic/image image" id="id_SL5559730-1188134__id_15242372" src="5559711.jpg"/><table><colgroup><col style="width:50%"/><col style="width:50%"/></colgroup><thead><tr class="- topic/sthead sthead"><th class="- topic/stentry stentry" scope="col">Item</th><th class="- topic/stentry stentry" scope="col">Description</th></tr></thead><tbody class="- topic/simpletable simpletable"><tr class="- topic/strow strow"><td class="- topic/stentry stentry">1</td><td class="- topic/stentry stentry">PET chiller outlet hose connection (connects to filter inlet)</td></tr><tr class="- topic/strow strow"><td class="- topic/stentry stentry">2</td><td class="- topic/stentry stentry">PET chiller inlet hose connection</td></tr></tbody></table></figure>
            </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL5559730-1188134__SL12106976-1188134" data-ofbid="id_SL5559730-1188134__SL12106976-1188134"><span class="- topic/ph task/cmd ph cmd">Make a clean cut on each hose from about one to 1-1/2 ft (0.5m) from the Chiller.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL5559730-1188134__SL12106977-1188134" data-ofbid="id_SL5559730-1188134__SL12106977-1188134"><span class="- topic/ph task/cmd ph cmd">Slide the other end of the yellow and gray hoses over the ribs of the fittings on the check valves.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL5559730-1188134__id_15242373">
              <figure class="- topic/fig fig fignone" id="id_SL5559730-1188134__SL12106978-1188134" data-ofbid="id_SL5559730-1188134__SL12106978-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">22. </span></span><span class="fig--title">Attaching hoses to check valves</span></figcaption><img class="- topic/image image" id="id_SL5559730-1188134__id_15242374" src="12106966.jpg"/><table><colgroup><col style="width:50%"/><col style="width:50%"/></colgroup><thead><tr class="- topic/sthead sthead"><th class="- topic/stentry stentry" scope="col">Item</th><th class="- topic/stentry stentry" scope="col">Description</th></tr></thead><tbody class="- topic/simpletable simpletable"><tr class="- topic/strow strow"><td class="- topic/stentry stentry">1</td><td class="- topic/stentry stentry">Hoses connected to check valve fittings</td></tr><tr class="- topic/strow strow"><td class="- topic/stentry stentry">2</td><td class="- topic/stentry stentry">Check valves</td></tr><tr class="- topic/strow strow"><td class="- topic/stentry stentry">3</td><td class="- topic/stentry stentry">Flow direction indicator</td></tr></tbody></table></figure>
              <div class="- topic/note note note note_note" id="id_SL5559730-1188134__id_15242375" data-ofbid="id_SL5559730-1188134__id_15242375"><span class="note__title">Note</span> 
                <p class="- topic/p p" id="id_SL5559730-1188134__id_15242376" data-ofbid="id_SL5559730-1188134__id_15242376">The check valves have an arrow engraved on their housing to indicate flow direction. If the check valves are reversed, coolant will not flow to the system. Make sure the arrow points in the correct flow direction as indicated:</p>
                <ul class="- topic/ul ul" id="id_SL5559730-1188134__id_15242377" data-ofbid="id_SL5559730-1188134__id_15242377"><li class="- topic/li li" id="id_SL5559730-1188134__SL12187185-1188134" data-ofbid="id_SL5559730-1188134__SL12187185-1188134">
                    <p class="- topic/p p" id="id_SL5559730-1188134__id_15242378" data-ofbid="id_SL5559730-1188134__id_15242378">Yellow hose – Arrow should point away from the Chiller.</p>
                  </li><li class="- topic/li li" id="id_SL5559730-1188134__SL12187186-1188134" data-ofbid="id_SL5559730-1188134__SL12187186-1188134">
                    <p class="- topic/p p" id="id_SL5559730-1188134__id_15242379" data-ofbid="id_SL5559730-1188134__id_15242379">Gray hose – Arrow should point towards the Chiller.</p>
                  </li></ul>
              </div>
            </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL5559730-1188134__SL12108133-1188134" data-ofbid="id_SL5559730-1188134__SL12108133-1188134"><span class="- topic/ph task/cmd ph cmd">Make a clean cut on the hose approximately 2 to 3 ft (61.0 to 91.4 cm) from the Chiller to attach the shut-off valves.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL5559730-1188134__SL12396466-1188134" data-ofbid="id_SL5559730-1188134__SL12396466-1188134"><span class="- topic/ph task/cmd ph cmd">Wrap thread seal tape around the threads of four Male Brass
Hose Fittings as shown in <a class="- topic/xref xref" href="#id_SL5559730-1188134__SL12106978-1188134"><span>Attaching hoses to check valves</span></a>.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL5559730-1188134__SL12108136-1188134" data-ofbid="id_SL5559730-1188134__SL12108136-1188134"><span class="- topic/ph task/cmd ph cmd">Attach a male brass hose fitting to each end of two Shut-Off
Valves.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL5559730-1188134__SL12108137-1188134" data-ofbid="id_SL5559730-1188134__SL12108137-1188134"><span class="- topic/ph task/cmd ph cmd">Insert a male brass hose fitting with the shut-off valve into
each hose until the barb is inside the hose.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL5559730-1188134__SL12396523-1188134" data-ofbid="id_SL5559730-1188134__SL12396523-1188134"><span class="- topic/ph task/cmd ph cmd">While gripping each hose approximately one inch from the end,
push each hose with a steady force until the bottom of the hose fitting
is covered by the yellow plastic cap on the shut-off valve as shown.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL5559730-1188134__id_15242380">
              <figure class="- topic/fig fig fignone" id="id_SL5559730-1188134__SL12396487-1188134" data-ofbid="id_SL5559730-1188134__SL12396487-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">23. </span></span><span class="fig--title">EFC priming kit</span></figcaption><img class="- topic/image image" id="id_SL5559730-1188134__id_15242381" src="12066572.jpg"/></figure>
              <div class="- topic/note note note note_note"><span class="note__title">Note</span> PET chiller filter connections are not shown.</div>
            </div></li></ol></section></div></article><article class="- topic/topic task/task topic task nested2 yes id_SL5562779-1188134" aria-labelledby="ariaid-title9" id="id_SL5562779-1188134"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL5562779-1188134</header><h3 class="- topic/title title topictitle3" id="ariaid-title9">Preparing hoses for manifold</h3><div class="- topic/body task/taskbody body taskbody" id="id_SL5562779-1188134__id_15242382"><section class="- topic/section task/context section context" id="id_SL5562779-1188134__id_15242383" data-ofbid="id_SL5562779-1188134__id_15242383"><div class="tasklabel"><h4 class="sectiontitle tasklabel">About this task</h4></div>
          <p class="- topic/p p" id="id_SL5562779-1188134__id_15242384" data-ofbid="id_SL5562779-1188134__id_15242384">Follow these instructions to attach the fittings to the supply and return coolant hoses near the manifold on the PET/MR insert.</p>
        </section><section id="id_SL5562779-1188134__id_15242385" data-ofbid="id_SL5562779-1188134__id_15242385"><div class="tasklabel"><h4 class="sectiontitle tasklabel">Procedure</h4></div><ol class="- topic/ol task/steps ol steps" id="id_SL5562779-1188134__id_15242385" data-ofbid="id_SL5562779-1188134__id_15242385"><li class="- topic/li task/step li step stepexpand" id="id_SL5562779-1188134__SL12108139-1188134" data-ofbid="id_SL5562779-1188134__SL12108139-1188134"><span class="- topic/ph task/cmd ph cmd">Make sure the ends of the yellow and gray hoses have a clean
cut at the magnet.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL5562779-1188134__SL12108140-1188134" data-ofbid="id_SL5562779-1188134__SL12108140-1188134"><span class="- topic/ph task/cmd ph cmd">While gripping each hose approximately one inch from the end,
push each hose with a steady force until the bottom of the hose fitting
is covered by the yellow plastic cap on the shut-off valve as shown
in <a class="- topic/xref xref" href="#id_SL5559730-1188134__SL12396487-1188134"><span>EFC priming kit</span></a>.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL5562779-1188134__SL12108148-1188134" data-ofbid="id_SL5562779-1188134__SL12108148-1188134"><span class="- topic/ph task/cmd ph cmd">Attach the male brass fitting on the 5 ft gray hose to a female QD.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL5562779-1188134__id_15242386">
              <figure class="- topic/fig fig fignone" id="id_SL5562779-1188134__SL12396532-1188134" data-ofbid="id_SL5562779-1188134__SL12396532-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">24. </span></span><span class="fig--title">Gray hose brass fitting on female QD</span></figcaption><img class="- topic/image image" id="id_SL5562779-1188134__id_15242387" src="12186427.jpg"/><table><colgroup><col style="width:50%"/><col style="width:50%"/></colgroup><thead><tr class="- topic/sthead sthead"><th class="- topic/stentry stentry" scope="col">Item</th><th class="- topic/stentry stentry" scope="col">Description</th></tr></thead><tbody class="- topic/simpletable simpletable"><tr class="- topic/strow strow"><td class="- topic/stentry stentry">1</td><td class="- topic/stentry stentry">Brass fitting</td></tr><tr class="- topic/strow strow"><td class="- topic/stentry stentry">2</td><td class="- topic/stentry stentry">Gray hose</td></tr></tbody></table></figure>
            </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL5562779-1188134__SL12108149-1188134" data-ofbid="id_SL5562779-1188134__SL12108149-1188134"><span class="- topic/ph task/cmd ph cmd">Attach the 5 ft gray hose with the male brass fitting to the shut-off valve connected to the gray hose from the Chiller.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL5562779-1188134__SL12396533-1188134" data-ofbid="id_SL5562779-1188134__SL12396533-1188134"><span class="- topic/ph task/cmd ph cmd">Repeat above steps in this section for yellow hose connections
to manifold.</span></li></ol></section></div></article></article><article class="- topic/topic task/task topic task nested1 yes id_SL5556238-1188134" aria-labelledby="ariaid-title10" id="id_SL5556238-1188134"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL5556238-1188134</header><h2 class="- topic/title title topictitle2" id="ariaid-title10">Electrical connections</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL5556238-1188134__id_15242388"><section id="id_SL5556238-1188134__id_15242389" data-ofbid="id_SL5556238-1188134__id_15242389"><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="- topic/ol task/steps ol steps" id="id_SL5556238-1188134__id_15242389" data-ofbid="id_SL5556238-1188134__id_15242389"><li class="- topic/li task/step li step stepexpand" id="id_SL5556238-1188134__SL5560887-1188134" data-ofbid="id_SL5556238-1188134__SL5560887-1188134"><span class="- topic/ph task/cmd ph cmd">Using a Phillips screwdriver, remove the two cover screws that secure the electrical safety cover to the back of the PET chiller, and remove the cover.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL5556238-1188134__id_15242390">
            <figure class="- topic/fig fig fignone" id="id_SL5556238-1188134__SL12108150-1188134" data-ofbid="id_SL5556238-1188134__SL12108150-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">25. </span></span><span class="fig--title">Electrical safety cover</span></figcaption><img class="- topic/image image" id="id_SL5556238-1188134__id_15242391" src="11830627.jpg"/><table><colgroup><col style="width:50%"/><col style="width:50%"/></colgroup><thead><tr class="- topic/sthead sthead"><th class="- topic/stentry stentry" scope="col">Item</th><th class="- topic/stentry stentry" scope="col">Description</th></tr></thead><tbody class="- topic/simpletable simpletable"><tr class="- topic/strow strow"><td class="- topic/stentry stentry">1</td><td class="- topic/stentry stentry">Cover screws</td></tr></tbody></table></figure>
          </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL5556238-1188134__SL12108151-1188134" data-ofbid="id_SL5556238-1188134__SL12108151-1188134"><span class="- topic/ph task/cmd ph cmd">To attach the strain relief assembly to the PET chiller:</span><ol type="a" class="- topic/ol task/substeps ol substeps"><li class="- topic/li task/substep li substep" id="id_SL5556238-1188134__SL12108152-1188134" data-ofbid="id_SL5556238-1188134__SL12108152-1188134"><span class="- topic/ph task/cmd ph cmd">Slide the strain relief assembly (shown below) into the opening for the power wires so the locking mechanism is at the bottom.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL5556238-1188134__id_15242392">
                <figure class="- topic/fig fig fignone" id="id_SL5556238-1188134__SL12108153-1188134" data-ofbid="id_SL5556238-1188134__SL12108153-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">26. </span></span><span class="fig--title">Strain relief assembly</span></figcaption><img class="- topic/image image" id="id_SL5556238-1188134__id_15242393" src="11939815.jpg"/></figure>
              </div></li><li class="- topic/li task/substep li substep" id="id_SL5556238-1188134__SL12108154-1188134" data-ofbid="id_SL5556238-1188134__SL12108154-1188134"><span class="- topic/ph task/cmd ph cmd">Position the strain relief lock nut on top of the assembly and carefully tighten with channel lock pliers.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL5556238-1188134__id_15242394">
                <figure class="- topic/fig fig fignone" id="id_SL5556238-1188134__SL12108156-1188134" data-ofbid="id_SL5556238-1188134__SL12108156-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">27. </span></span><span class="fig--title">Strain relief assembly and lock nut</span></figcaption><img class="- topic/image image" id="id_SL5556238-1188134__id_15242395" src="11892790.jpg"/><table><colgroup><col style="width:50%"/><col style="width:50%"/></colgroup><thead><tr class="- topic/sthead sthead"><th class="- topic/stentry stentry" scope="col">Item</th><th class="- topic/stentry stentry" scope="col">Description</th></tr></thead><tbody class="- topic/simpletable simpletable"><tr class="- topic/strow strow"><td class="- topic/stentry stentry">1</td><td class="- topic/stentry stentry">Strain relief lock nut</td></tr><tr class="- topic/strow strow"><td class="- topic/stentry stentry">2</td><td class="- topic/stentry stentry">Strain relief assembly</td></tr></tbody></table></figure>
              </div></li><li class="- topic/li task/substep li substep" id="id_SL5556238-1188134__SL12108155-1188134" data-ofbid="id_SL5556238-1188134__SL12108155-1188134"><span class="- topic/ph task/cmd ph cmd">Feed the power wires through the strain relief assembly.</span></li><li class="- topic/li task/substep li substep" id="id_SL5556238-1188134__SL12108157-1188134" data-ofbid="id_SL5556238-1188134__SL12108157-1188134"><span class="- topic/ph task/cmd ph cmd">Twist the locking mechanism on the strain relief assembly (Item 3 in <a class="- topic/xref xref" href="#id_SL5556238-1188134__SL12108153-1188134"><span>Strain relief assembly</span></a>) one turn to secure the power wires.</span></li></ol></li><li class="- topic/li task/step li step stepexpand" id="id_SL5556238-1188134__SL12756318-1188134" data-ofbid="id_SL5556238-1188134__SL12756318-1188134"><span class="- topic/ph task/cmd ph cmd">Use a flat-blade screwdriver to fasten the brown and blue wires
with the terminal block screws, and use an adjustable wrench to attach
the ground wire to the ground post.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL5556238-1188134__id_15242396">
            <figure class="- topic/fig fig fignone" id="id_SL5556238-1188134__SL5560981-1188134" data-ofbid="id_SL5556238-1188134__SL5560981-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">28. </span></span><span class="fig--title">Power wires from PET cabinet</span></figcaption><img class="- topic/image image" id="id_SL5556238-1188134__id_15242397" src="5560960.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand" id="id_SL5556238-1188134__SL12108159-1188134" data-ofbid="id_SL5556238-1188134__SL12108159-1188134"><span class="- topic/ph task/cmd ph cmd">Reattach the electrical safety cover to the back of the chiller with the two Phillips screws removed earlier.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL5556238-1188134__SL12108163-1188134" data-ofbid="id_SL5556238-1188134__SL12108163-1188134"><span class="- topic/ph task/cmd ph cmd">Coil the excess cable and store it in the cable tray between the PET chiller and the PET cabinet.</span></li><li class="- topic/li task/step li step stepexpand" id="id_SL5556238-1188134__SL13547749-1188134" data-ofbid="id_SL5556238-1188134__SL13547749-1188134"><span class="- topic/ph task/cmd ph cmd">Assemble the yellow and gray service extension hoses and PET/MR insert drain hose, utilizing the parts from the PET/MR cooling hose kit (G8500PS).</span><ol type="a" class="- topic/ol task/substeps ol substeps"><li class="- topic/li task/substep li substep" id="id_SL5556238-1188134__SL13547750-1188134" data-ofbid="id_SL5556238-1188134__SL13547750-1188134"><span class="- topic/ph task/cmd ph cmd">Cut both service extension hoses to a length of 13.25 ft (4.03m), and attach the appropriate fittings to each hose end.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL5556238-1188134__id_15242398">
                <figure class="- topic/fig fig fignone" id="id_SL5556238-1188134__SL13547672-1188134" data-ofbid="id_SL5556238-1188134__SL13547672-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">29. </span></span><span class="fig--title">Service extension hoses</span></figcaption><img class="- topic/image image" id="id_SL5556238-1188134__id_15242399" src="13547670.jpg"/></figure>
              </div></li><li class="- topic/li task/substep li substep" id="id_SL5556238-1188134__SL13547751-1188134" data-ofbid="id_SL5556238-1188134__SL13547751-1188134"><span class="- topic/ph task/cmd ph cmd">Attach the applicable fittings and the quick-disconnect to the drain hose for the PET/MR insert.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL5556238-1188134__id_15242400">
                <figure class="- topic/fig fig fignone" id="id_SL5556238-1188134__SL13547752-1188134" data-ofbid="id_SL5556238-1188134__SL13547752-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">30. </span></span><span class="fig--title">PET/MR insert drain hose</span></figcaption><img class="- topic/image image" id="id_SL5556238-1188134__id_15242401" src="11938045.jpg"/></figure>
              </div></li><li class="- topic/li task/substep li substep" id="id_SL5556238-1188134__SL13547753-1188134" data-ofbid="id_SL5556238-1188134__SL13547753-1188134"><span class="- topic/ph task/cmd ph cmd">Attach the parker hose pump adapter for purging to the PET chiller as shown.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_SL5556238-1188134__id_15242402">
                <figure class="- topic/fig fig fignone" id="id_SL5556238-1188134__SL13547754-1188134" data-ofbid="id_SL5556238-1188134__SL13547754-1188134"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">31. </span></span><span class="fig--title">Hose adapter attached to the PET chiller</span></figcaption><img class="- topic/image image" id="id_SL5556238-1188134__id_15242403" src="4990865.jpg"/></figure>
                <div class="- topic/note note note note_note"><span class="note__title">Note</span> PET chiller filter connections are not shown.</div>
              </div></li></ol></li></ol></section></div></article><article class="- topic/topic task/task topic task nested1 yes id_15242404" aria-labelledby="ariaid-title11" id="id_15242404"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_15242404</header><h2 class="- topic/title title topictitle2" id="ariaid-title11">What to do next</h2><div class="- topic/body task/taskbody body taskbody" id="id_15242404__id_15242405"><section class="- topic/section task/postreq section postreq" id="id_15242404__id_15242406" data-ofbid="id_15242404__id_15242406"><div class="tasklabel"><h3 class="sectiontitle tasklabel">Finalization</h3></div>
        <ol class="- topic/ol ol" id="id_15242404__id_15242407" data-ofbid="id_15242404__id_15242407"><li class="- topic/li li" id="id_15242404__SL13547673-1188134" data-ofbid="id_15242404__SL13547673-1188134">
            <p class="- topic/p p" id="id_15242404__id_15242408" data-ofbid="id_15242404__id_15242408">Retrieve and attach the appropriate language label to the top of the PET chiller above the display panel shown in <a class="- topic/xref xref" href="#id_SL5556216-1188134__SL5523044-1188134"><span>PET chiller</span></a>.</p>
          </li><li class="- topic/li li" id="id_15242404__SL13547674-1188134" data-ofbid="id_15242404__SL13547674-1188134">
            <p class="- topic/p p" id="id_15242404__id_15242409" data-ofbid="id_15242404__id_15242409">If appropriate at this time, remove
LOTO from the PET PDU.</p>
          </li></ol>
      </section></div></article></article></main></div>
                        
                        
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                            
                            
                            <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                            <nav id="wh_topic_toc" class="d-print-none collapsible TOC_Nav" aria-label="On this page">
                                <div class=" wh_topic_toc "><div class="wh_topic_label">On this page</div><ul><li class="topic-item"><a href="#id_SL5556216-1188134" data-tocid="id_SL5556216-1188134">PET chiller setup</a></li><li class="topic-item"><a href="#task_s4g_zvd_kbc" data-tocid="task_s4g_zvd_kbc">Mounting the PET chiller filter </a></li><li class="topic-item"><a href="#id_SL5556217-1188134" data-tocid="id_SL5556217-1188134"> PET chiller hose connections</a><ul><li class="topic-item"><a href="#id_SL12396255-1188134" data-tocid="id_SL12396255-1188134">Attaching EFC pump priming kit</a></li><li class="topic-item"><a href="#id_SL12066601-1188134" data-tocid="id_SL12066601-1188134">Preventing fluid loss</a></li><li class="topic-item"><a href="#id_SL12108128-1188134" data-tocid="id_SL12108128-1188134">Routing hoses</a></li><li class="topic-item"><a href="#id_SL5559730-1188134" data-tocid="id_SL5559730-1188134">Connecting hoses with fittings</a></li><li class="topic-item"><a href="#id_SL5562779-1188134" data-tocid="id_SL5562779-1188134">Preparing hoses for manifold</a></li></ul></li><li class="topic-item"><a href="#id_SL5556238-1188134" data-tocid="id_SL5556238-1188134">Electrical connections</a></li><li class="topic-item"><a href="#id_15242404" data-tocid="id_15242404">What to do next</a></li></ul></div>
                            </nav>
                            <!--whc:include_html href="${webhelp.fragment.after.topic.toc}"/-->
                           
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            
                
            
            </div>
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        <div id="wh_tools_bottom" class="row wh_tools">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "></div>
                
                
                <div class="wh_right_tools">
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader"></span></div>
                </div>
            </nav>
            
        </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="ftrcustom"><span>
				
				
				
				
				
				
				
				
				5490579-3
			</span> | <span>Revision 
					12
				</span> | <span>en | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="copyright_info"><span class="copyright_years"> ©2025</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>