<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><link rel="icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta name="description" content="Prerequisites Table 1 . Personnel requirements Required persons Preliminary requirements Procedure Finalization 1 Not Applicable 10 minutes Not Applicable Table 2 . Tools and test equipment Item ..."/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2025"/><meta name="DC.rights.owner" content="(C) Copyright 2025"/><meta name="DC.type" content="task"/><meta name="DC.coverage" content=""/><meta name="DC.relation" scheme="URI" content="c_TroubleshootingAndReplacements_SystemSubsection_Parent_2.html"/><meta name="DC.relation" scheme="URI" content="t_ExtractingCoolantFromThePETChillerAndManifold_2.html"/><meta name="DC.relation" scheme="URI" content="t_PETMR-Chiller-Filter-Replacement_16498359.html"/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="brand" content=""/><meta name="component" content=""/><meta name="featnum" content="Service Operations"/><meta name="featnum" content=""/><meta name="prognum" content=""/><meta name="platform" content=""/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="12 102025"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_12374152"/><title>PET/MR Chiller Replacement</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-toc-id" content="id_12374152-d46e95745"/><meta name="wh-source-relpath" content="t_PET-Chiller-Replacement_16217949.dita"/><meta name="wh-out-relpath" content="t_PET-Chiller-Replacement_16217949.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script type="text/javascript" src="./oxygen-webhelp/template/js/Remove_LSEP.js"></script><script type="text/javascript" src="./oxygen-webhelp/template/js/TopicTOCScroll.js"></script></head>
    <body id="id_12374152" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--     This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html. -->
                    <!-- US650: Update Webhelp look and feel -->
                    <div id="banner">
                        <!-- GE Dev US464 change logo link to blank target -->
                        <a href="https://www.gehealthcare.com/" class="Num wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img/GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt="  SIGNA™ PETMR  General Service Manual"/></a>
                        <!--* DE224: WHR: Link under the search field is missing -->
                        <div class="search_container">
                            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                            <div class="search_link">
                                
                                
                            </div>
                        </div>
                    </div>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle">  <span class="ph">SIGNA™ PETMR</span>  </span><span class="ph booktitlealt"><span class="ph">General Service Manual</span></span></span></a></div>
                    
                </div>
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e235-mi" data-tocid="id_2033906-d46e235" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e3138-mi" data-tocid="id_2033907-d46e3138" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033908-d46e3346-mi" data-tocid="id_2033908-d46e3346" data-state="not-ready" class=" topicref " data-id="id_2033908"><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e4596-mi" data-tocid="id_2033902-d46e4596" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e21308-mi" data-tocid="id_2033910-d46e21308" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e32241-mi" data-tocid="id_2033911-d46e32241" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e63840-mi" data-tocid="id_2033912-d46e63840" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e65805-mi" data-tocid="id_2033914-d46e65805" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033915-d46e78146-mi" data-tocid="id_2033915-d46e78146" data-state="not-ready" class=" topicref " data-id="id_2033915"><span class="title"><a href="c_Troubleshooting_WebhelpLandingPage.html">Troubleshooting</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e81598-mi" data-tocid="id_2033916-d46e81598" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e84167-mi" data-tocid="id_2033917-d46e84167" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e121584-mi" data-tocid="id_2033903-d46e121584" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e122724-mi" data-tocid="id_2033904-d46e122724" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033918-d46e130720-mi" data-tocid="id_2033918-d46e130720" data-state="not-ready" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->

            </div>

        </div>
    </div>
</header>
        
        
        
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        
        <div class="row wh_tools " id="wh_tools_top">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li><span class="topicref" data-id="id_2069714"><span class="title"><a href="c_TroubleshootingAndReplacements_SystemSubsection_Parent_2.html">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li><span class="topicref"><span class="title"><a href="t_ExtractingCoolantFromThePETChillerAndManifold_2.html">PET Chiller</a></span></span></li><li class="active"><span class="topicref" data-id="id_12374152"><span class="title"><a href="t_PET-Chiller-Replacement_16217949.html">PET/MR Chiller Replacement</a></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                    <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_ExtractingCoolantFromThePETChillerAndManifold_2.html" title="Extracting coolant from the PET chiller and manifold" aria-label="Previous topic: Extracting coolant from the PET chiller and manifold" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_PETMR-Chiller-Filter-Replacement_16498359.html" title="Replacing the 1 micron sediment filter" aria-label="Next topic: Replacing the 1 micron sediment filter" rel="next"></a></span>  </span></div>
                    <!-- External resource link -->
                    
                   <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="Num wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>
                    
                   <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                    <button type="button" data-target="#wh_publication_toc" id="wh_toc_button" data-toggle="collapse" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                        <span class="navbar-toggler-icon"></span>
                    </button>  
                </div>
            </nav>
            
        </div>
        <div class="container-fluid" id="wh_topic_container">
            

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    <!-- US647: Add scrollbar to chapter level TOC in webhelp topics - changed paramater to hard-coded value.-->
                    
                        
                        <!-- US655: Create a parameter to remove the short description from chapter-levee/left TOCs in Webhelp -->
                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="SurpressSD"></div>
                        <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                        <nav id="wh_publication_toc" class="d-print-none collapsible TOC_Nav" aria-label="Table of Contents Container">
                            <div class=" wh_publication_toc " data-tooltip-position="bottom"><ul role="tree" aria-label="Table of Contents"><span class="expand-button-action-labels"><span id="button-expand-action" aria-label="Expand"></span><span id="button-collapse-action" aria-label="Collapse"></span><span id="button-pending-action" aria-label="Pending"></span></span><li role="treeitem" aria-expanded="true"><span data-tocid="id_2033917-d46e84167" class="topicref" data-id="id_2033917" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2033917-d46e84167-link" class="wh-expand-btn"></span><span class="title"><a href="c_Replacements_WebhelpLandingPage.html" id="id_2033917-d46e84167-link">Replacements</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_2069736-d46e84273" class="topicref" data-id="id_2069736" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_Replacements_ReplCalRetestMatrixSubsection_Parent.html" id="id_2069736-d46e84273-link">Replacement Calibration Retest Matrix</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="id_2069714-d46e84377" class="topicref" data-id="id_2069714" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2069714-d46e84377-link" class="wh-expand-btn"></span><span class="title"><a href="c_TroubleshootingAndReplacements_SystemSubsection_Parent_2.html" id="id_2069714-d46e84377-link">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="false"><span data-tocid="id_13107312-d46e84482" class="topicref" data-id="id_13107312" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_13107312-d46e84482-link" class="wh-expand-btn"></span><span class="title"><a href="c_DrainingTheCoolant_Parent_4609330.html" id="id_13107312-d46e84482-link">Draining the coolant</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">This procedure describes how to drain the individual Field Replaceable Units (FRUs) and cabinets containing coolant.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_13105856-d46e85318" class="topicref" data-id="id_13105856" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Hoist-Service-Kit-and-Lifting-Accessories_12678927.html" id="id_13105856-d46e85318-link">Hoist service kit and lifting accessories</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Set up of the hoist service kit and lifting accessories for use in specific replacement procedures.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_12374247-d46e85423" class="topicref" data-id="id_12374247" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Fiber-Optic-Transceiver-Replacement_16468039.html" id="id_12374247-d46e85423-link">Fiber-Optic Transceiver Replacement</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e85627" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e85627-link" class="wh-expand-btn"></span><span class="title"><a href="t_ICE-Replacement_15983908.html" id="tocId-d46e85627-link">Power, Gradient, and RF (PGR) Cabinet</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e91561" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e91561-link" class="wh-expand-btn"></span><span class="title"><a href="t_CFB-Replacement_5455434.html" id="tocId-d46e91561-link">Penetration (PEN) Cabinet</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e93766" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e93766-link" class="wh-expand-btn"></span><span class="title"><a href="t_80-Volt-Power-Supply-Replacement_16217986.html" id="tocId-d46e93766-link">PET Cabinet</a></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="tocId-d46e95639" class="topicref" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action tocId-d46e95639-link" class="wh-expand-btn"></span><span class="title"><a href="t_ExtractingCoolantFromThePETChillerAndManifold_2.html" id="tocId-d46e95639-link">PET Chiller</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_12373480-d46e95640" class="topicref" data-id="id_12373480" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ExtractingCoolantFromThePETChillerAndManifold_2.html" id="id_12373480-d46e95640-link">Extracting coolant from the PET chiller and manifold</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Extract coolant from the PET chiller and manifold.</p></span></span></span></li><li role="treeitem" class="active"><span data-tocid="id_12374152-d46e95745" class="topicref" data-id="id_12374152" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_PET-Chiller-Replacement_16217949.html" id="id_12374152-d46e95745-link">PET/MR Chiller Replacement</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_16140198-d46e95848" class="topicref" data-id="id_16140198" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_16140198-d46e95848-link" class="wh-expand-btn"></span><span class="title"><a href="t_PETMR-Chiller-Filter-Replacement_16498359.html" id="id_16140198-d46e95848-link">Replacing the 1 micron sediment filter</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Instructions on how to replace the 1 micron sediment filter in the PET chiller.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2053032-d46e96163" class="topicref" data-id="id_2053032" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheFluidBagFilter.html" id="id_2053032-d46e96163-link">Replacing the fluid bag filter</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Instructions on how to replace the PET chiller fluid bag filter.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2053034-d46e96269" class="topicref" data-id="id_2053034" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2053034-d46e96269-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingThePETChillerFluidDiffuser.html" id="id_2053034-d46e96269-link">Replacing the fluid diffuser</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Instructions on how to replace the PET chiller fluid diffuser.</p></span></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e96584" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e96584-link" class="wh-expand-btn"></span><span class="title"><a href="t_PETMR-Insert-Installation-Tool-Setup_16400467.html" id="tocId-d46e96584-link">PET/MR Insert</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e97625" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e97625-link" class="wh-expand-btn"></span><span class="title"><a href="c_Heat-Exchanger-Cabinet-Installation-and-FRU-Replacements_14663913_2.html" id="tocId-d46e97625-link">Heat Exchange Cabinet</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e97833" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e97833-link" class="wh-expand-btn"></span><span class="title"><a href="t_ExaminingTheGOCBatteryReplacement_2.html" id="tocId-d46e97833-link">Operator Workspace</a></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069710-d46e103822" class="topicref" data-id="id_2069710" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069710-d46e103822-link" class="wh-expand-btn"></span><span class="title"><a href="c_TroubleshootingAndReplacements_GradientSubsection_Parent.html" id="id_2069710-d46e103822-link">Gradient</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069713-d46e104645" class="topicref" data-id="id_2069713" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069713-d46e104645-link" class="wh-expand-btn"></span><span class="title"><a href="c_TroubleshootingAndReplacements_RadioFrequencySubsection_Parent.html" id="id_2069713-d46e104645-link">Radio Frequency (RF)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069719-d46e105163" class="topicref" data-id="id_2069719" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069719-d46e105163-link" class="wh-expand-btn"></span><span class="title"><a href="c_TroubleshootingAndReplacements_CoilsSubsection_Parent.html" id="id_2069719-d46e105163-link">Coils</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069718-d46e105677" class="topicref" data-id="id_2069718" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069718-d46e105677-link" class="wh-expand-btn"></span><span class="title"><a href="c_TroubleshootingAndReplacements_MagnetEnclosureSubsection_Parent.html" id="id_2069718-d46e105677-link">Magnet Enclosure</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069734-d46e112649" class="topicref" data-id="id_2069734" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069734-d46e112649-link" class="wh-expand-btn"></span><span class="title"><a href="c_Replacements_PatientTableSubsection_Parent.html" id="id_2069734-d46e112649-link">Patient Table</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069716-d46e120535" class="topicref" data-id="id_2069716" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069716-d46e120535-link" class="wh-expand-btn"></span><span class="title"><a href="c_TroubleshootingAndReplacements_SpectroscopySubsection_Parent_2.html" id="id_2069716-d46e120535-link">Spectroscopy</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li></ul></li></ul></div>
                        </nav>
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                       
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class="Num InMap wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WIA30070130GYZ</li><li><span class="metalabel">Topic ID: </span>id_12374152<span class="metalabel"> Version: </span>1.15</li><li><span class="metalabel">Date: </span>Dec 12, 2024, 4:26:06 PM</li></ul></div><h1 class="- topic/title title topictitle1" id="ariaid-title1">PET/MR Chiller Replacement</h1></header>
        <div class="- topic/body task/taskbody body taskbody" id="id_12374152__id_15242410"><section class="- topic/section task/prereq section prereq"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Prerequisites</h2></div>
      <table class="- topic/table table"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 1</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Personnel requirements</span></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374152__id_15242410__entry__1">Required persons</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374152__id_15242410__entry__2">Preliminary requirements</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374152__id_15242410__entry__3">Procedure</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374152__id_15242410__entry__4">Finalization</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242410__entry__1">1</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242410__entry__2">Not Applicable</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242410__entry__3">10 minutes</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242410__entry__4">Not Applicable</td></tr></tbody>
        </table>
      <table class="- topic/table table frame-all" id="id_12374152__id_15242420" data-ofbid="id_12374152__id_15242420"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 2</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Tools and test equipment</span></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374152__id_15242420__entry__1">Item</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374152__id_15242420__entry__2">Quantity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374152__id_15242420__entry__3">Part number</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374152__id_15242420__entry__4">Manufacturer</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242420__entry__1">Filter wrench</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242420__entry__2">1</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242420__entry__3">-</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242420__entry__4"></td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242420__entry__1"><span class="- topic/ph ph">Safety Glasses</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242420__entry__2">1 pair per person</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242420__entry__3">-</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242420__entry__4"></td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242420__entry__1"><span class="- topic/ph ph">Splash shield or splash goggles</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242420__entry__2">1 per person</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242420__entry__3">-</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242420__entry__4"></td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242420__entry__1"><span class="- topic/ph ph">Latex-Free Nitrile Gloves (8 mil)</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242420__entry__2">1 pair per person</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242420__entry__3"><span class="- topic/ph ph">46-194427P400</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242420__entry__4"></td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242420__entry__1"><span class="- topic/ph ph">Pair: Nonferrous Safety Shoes</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242420__entry__2">1 pair per person</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242420__entry__3">-</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242420__entry__4"></td></tr></tbody>
        </table>
      <table class="- topic/table table" id="id_12374152__table_npv_xgx_bm" data-ofbid="id_12374152__table_npv_xgx_bm"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 3</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Consumables</span></caption><colgroup><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374152__table_npv_xgx_bm__entry__1">Item</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374152__table_npv_xgx_bm__entry__2">Quantity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374152__table_npv_xgx_bm__entry__3">Effectivity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374152__table_npv_xgx_bm__entry__4">Part number</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374152__table_npv_xgx_bm__entry__5">Manufacturer</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__table_npv_xgx_bm__entry__1"><span class="- topic/ph ph">PTFE Thread Seal Tape</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__table_npv_xgx_bm__entry__2">1</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__table_npv_xgx_bm__entry__3">-</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__table_npv_xgx_bm__entry__4"><span class="- topic/ph ph">5476736</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__table_npv_xgx_bm__entry__5">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__table_npv_xgx_bm__entry__1"><span class="- topic/ph ph"><span class="- topic/ph ph" id="id_12374152__d13e4170">Coolant</span> (Four 1-Gallon Bottles)</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__table_npv_xgx_bm__entry__2">1</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__table_npv_xgx_bm__entry__3">-</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__table_npv_xgx_bm__entry__4"><span class="- topic/ph ph"><span class="- topic/ph ph" id="id_12374152__d13e4175">5174313-4</span> or <span class="- topic/ph ph" id="id_12374152__d13e4178">5174313-14</span></span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__table_npv_xgx_bm__entry__5">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__table_npv_xgx_bm__entry__1">Paper Towels</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__table_npv_xgx_bm__entry__2">As needed</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__table_npv_xgx_bm__entry__3">-</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__table_npv_xgx_bm__entry__4">-</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__table_npv_xgx_bm__entry__5">-</td></tr></tbody>
        </table>
      <table class="- topic/table table"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 4</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Replacement parts</span></caption><colgroup><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374152__id_15242410__entry__53">Item</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374152__id_15242410__entry__54">Quantity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374152__id_15242410__entry__55">Effectivity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374152__id_15242410__entry__56">Part number</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374152__id_15242410__entry__57">Manufacturer</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242410__entry__53">PET Chiller Filter</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242410__entry__54">1</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242410__entry__55">-</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242410__entry__56">See FRU manual</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_12374152__id_15242410__entry__57">-</td></tr></tbody>
        </table>
      <table class="- topic/table table" id="id_12374152__id_15242466" data-ofbid="id_12374152__id_15242466"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 5</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Safety</span></caption><colgroup><col style="width:100%"/></colgroup><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12374152__id_15242467">
                <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement danger hazardstatement_danger ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--danger"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> DANGER</span></th></tr></thead><tbody><tr><td><img class="+ topic/image hazard-d/hazardsymbol image hazardsymbol" src="icon_electrical.png"/></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">ELECTROCUTION HAZARD</div><div class="+ topic/li hazard-d/consequence li consequence">Dangerous voltages are present around the PET chiller.</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">Before servicing, apply LOTO to the PET PDU. <span class="- topic/ph ph">See <a class="- topic/xref xref" href="t_LOTO-for-the-PGR-PDUGradient-Subsystem_5464164.html">Applying LOTO - PGR Power Distribution Unit (PDU)/Gradient Subsystem</a>.</span></div></div></td></tr></tbody></table>
              </td></tr></tbody>
        </table>
    </section></div><article class="- topic/topic task/task topic task nested1 yes id_SL12674756-1241649" aria-labelledby="ariaid-title2" id="id_SL12674756-1241649"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL12674756-1241649</header><h2 class="- topic/title title topictitle2" id="ariaid-title2">PET Chiller Removal</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL12674756-1241649__id_15242472"><section><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="- topic/ol task/steps ol steps"><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Remove power from the PET Detectors by turning the four switches on the Low Voltage Power Supply (LVPS) in the PET Cabinet to the Off position.</span><div class="- topic/itemgroup task/info itemgroup info">
            <figure class="- topic/fig fig fignone" id="id_SL12674756-1241649__SL12770587-1241649" data-ofbid="id_SL12674756-1241649__SL12770587-1241649"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">1. </span></span><span class="fig--title">LVPS Switches</span></figcaption><img class="- topic/image image" id="id_SL12674756-1241649__id_15242475" src="5407626.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Press the On/Off button (2) on front of the PET Chiller to turn the chiller off.</span><div class="- topic/itemgroup task/info itemgroup info">
            <figure class="- topic/fig fig fignone" id="id_SL12674756-1241649__SL12684458-1241649" data-ofbid="id_SL12674756-1241649__SL12684458-1241649"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">2. </span></span><span class="fig--title">On/Off Button on Chiller</span></figcaption><img class="- topic/image image" id="id_SL12674756-1241649__id_15242477" src="5532327.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Retrieve the plastic container that will hold the coolant draining from the chiller, and place it under the drain.</span><div class="- topic/itemgroup task/info itemgroup info">
            <figure class="- topic/fig fig fignone" id="id_SL12674756-1241649__SL12770583-1241649" data-ofbid="id_SL12674756-1241649__SL12770583-1241649"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">3. </span></span><span class="fig--title">Drain at Back of Chiller</span></figcaption><img class="- topic/image image" id="id_SL12674756-1241649__id_15242479" src="5489735.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Set the PET Chiller flow valve to the fully closed (horizontal) position.</span><div class="- topic/itemgroup task/info itemgroup info">
            <figure class="- topic/fig fig fignone" id="id_SL12674756-1241649__SL12770591-1241649" data-ofbid="id_SL12674756-1241649__SL12770591-1241649"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">4. </span></span><span class="fig--title">Chiller Flow Valve (Shown in Midway Position)</span></figcaption><img class="- topic/image image" id="id_SL12674756-1241649__id_15242481" src="12107005.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Set the EFC valve, located on the back of the chiller, to the fully closed position.</span><div class="- topic/itemgroup task/info itemgroup info">
            <div class="- topic/note note note note_note"><span class="note__title">Note</span> Make sure that the L-shaped arrows located on the EFC valve handle are obstructing the coolant flow.</div>
            <figure class="- topic/fig fig fignone" id="id_SL12674756-1241649__SL12770593-1241649" data-ofbid="id_SL12674756-1241649__SL12770593-1241649"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">5. </span></span><span class="fig--title">EFC Valve in Closed Position</span></figcaption><img class="- topic/image image" id="id_SL12674756-1241649__id_15242483" src="12748021.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Press and hold the <span class="+ topic/ph ui-d/uicontrol ph uicontrol">enter</span> button to enable the Maintenance mode (turns PET Chiller back On).</span><div class="- topic/itemgroup task/info itemgroup info">
            <figure class="- topic/fig fig fignone" id="id_SL12674756-1241649__SL12770595-1241649" data-ofbid="id_SL12674756-1241649__SL12770595-1241649"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">6. </span></span><span class="fig--title">Settings Selection</span></figcaption><img class="- topic/image image" id="id_SL12674756-1241649__id_15242485" src="12748049.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Use the up or down arrow to highlight SETTINGS on the menu and press <span class="+ topic/ph ui-d/uicontrol ph uicontrol">enter</span>.</span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Arrow down to highlight DRAINING and press <span class="+ topic/ph ui-d/uicontrol ph uicontrol">enter</span>.</span><div class="- topic/itemgroup task/info itemgroup info">
            <figure class="- topic/fig fig fignone" id="id_SL12674756-1241649__SL12770598-1241649" data-ofbid="id_SL12674756-1241649__SL12770598-1241649"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">7. </span></span><span class="fig--title">Draining Selection</span></figcaption><img class="- topic/image image" id="id_SL12674756-1241649__id_15242487" src="5407722.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Press <span class="+ topic/ph ui-d/uicontrol ph uicontrol">enter</span> twice to open the drain valve on the PET Chiller.</span><div class="- topic/itemgroup task/info itemgroup info">
            <figure class="- topic/fig fig fignone" id="id_SL12674756-1241649__SL12770600-1241649" data-ofbid="id_SL12674756-1241649__SL12770600-1241649"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">8. </span></span><span class="fig--title">Opening Drain Valve</span></figcaption><img class="- topic/image image" id="id_SL12674756-1241649__id_15242489" src="5418710.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Position both inline shut-off valves on the supply and return hoses in the closed position.</span><div class="- topic/itemgroup task/info itemgroup info">
            <figure class="- topic/fig fig fignone" id="id_SL12674756-1241649__SL12770602-1241649" data-ofbid="id_SL12674756-1241649__SL12770602-1241649"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">9. </span></span><span class="fig--title">Inline Shut-Off Valves Closed</span></figcaption><img class="- topic/image image" id="id_SL12674756-1241649__id_15242491" src="5486525.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand"><table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement notice hazardstatement_notice ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--notice"><span>Notice</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard"> </div><div class="+ topic/li hazard-d/consequence li consequence"> </div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">If using only one container for coolant extraction, the plug will need to be screwed back into the drain while emptying the container, and removed again to continue coolant extraction.</div></div></td></tr></tbody></table><span class="- topic/ph task/cmd ph cmd">Using either a 10 mm open-end or adjustable wrench, remove the brass plug from the drain as shown in <a class="- topic/xref xref" href="#id_SL12674756-1241649__SL12770583-1241649"><span>Drain at Back of Chiller</span></a>.</span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Wait until all of the fluid is drained from the chiller (approximately 2 gallons), and replace the plug in the drain.</span><div class="- topic/itemgroup task/info itemgroup info">
            <div class="- topic/note note note note_note"><span class="note__title">Note</span> Check the coolant window at the front of the chiller to determine the rate of coolant extraction. Be prepared to wipe any coolant leakage with paper towels. </div>
          </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Apply PFTE tape to the threads on the drain plug to avoid leaks.</span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Press the On/Off button (2) on front of the PET Chiller to turn it Off.</span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">LOTO the PET PDU. <span class="- topic/ph ph">See <a class="- topic/xref xref" href="t_LOTO-for-the-PGR-PDUGradient-Subsystem_5464164.html">Applying LOTO - PGR Power Distribution Unit (PDU)/Gradient Subsystem</a>.</span></span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Remove the two Phillips screws (1) securing the electrical safety cover to the back of the PET Chiller, and remove the cover.</span><div class="- topic/itemgroup task/info itemgroup info">
            <figure class="- topic/fig fig fignone" id="id_SL12674756-1241649__SL12756389-1241649" data-ofbid="id_SL12674756-1241649__SL12756389-1241649"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">10. </span></span><span class="fig--title">Electrical Safety Cover</span></figcaption><img class="- topic/image image" id="id_SL12674756-1241649__id_15242502" src="11830627.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Remove the two AC power wires and the ground wire.</span><div class="- topic/itemgroup task/info itemgroup info">
            <figure class="- topic/fig fig fignone" id="id_SL12674756-1241649__SL12674761-1241649" data-ofbid="id_SL12674756-1241649__SL12674761-1241649"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">11. </span></span><span class="fig--title">Removing Wires</span></figcaption><img class="- topic/image image" id="id_SL12674756-1241649__id_15242504" src="5560960.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Remove the External Flow Control (EFC) connections at the back of the chiller, ensuring any fluid remaining in the lines flows into the bucket used for draining.</span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Reinstall the drain plug and remove the PET Chiller from the Equipment Room.</span></li></ol></section></div></article><article class="- topic/topic task/task topic task nested1 yes id_SL12674774-1241649" aria-labelledby="ariaid-title3" id="id_SL12674774-1241649"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL12674774-1241649</header><h2 class="- topic/title title topictitle2" id="ariaid-title3">PET Chiller Installation</h2><div class="- topic/body task/taskbody body taskbody" id="id_SL12674774-1241649__id_15242505"><section><div class="tasklabel"><h3 class="sectiontitle tasklabel">Procedure</h3></div><ol class="- topic/ol task/steps ol steps"><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Rewrap the EFC connections with PFTE thread tape, and attach them to the new chiller.</span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Remove the rear cover of the chiller to access the switches behind the cover.</span><div class="- topic/itemgroup task/info itemgroup info">
            <figure class="- topic/fig fig fignone" id="id_SL12674774-1241649__SL12841201-1241649" data-ofbid="id_SL12674774-1241649__SL12841201-1241649"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">12. </span></span><span class="fig--title">Rear Cover</span></figcaption><img class="- topic/image image" id="id_SL12674774-1241649__id_15242508" src="12841195.jpg"/></figure>
          </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Configure the power settings for proper operation: 50 or 60 Hz and 208 to 230 Volts for the United States.</span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Attach the A/C power cable and ground wire to the new chiller, and reuse the strain relief removed from the former chiller.</span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Remove LOTO from the PET PDU. <span class="- topic/ph ph">See <a class="- topic/xref xref" href="t_Removing-LOTO-PGR-PDU-Gradient-Subsystem-DV.html">Removing LOTO - PGR Power Distribution Unit (PDU)/Gradient Subsystem</a>.</span></span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Proceed in this order:</span><div class="- topic/itemgroup task/info itemgroup info">
            <ul class="- topic/ul ul"><li class="- topic/li li"><a class="- topic/xref xref" href="t_Coolant-Addition-and-Priming-of-PET-Chiller_16496916.html">Coolant Addition and Priming of Chiller</a>.</li><li class="- topic/li li"><a class="- topic/xref xref" href="t_PET-chiller-configuration_15855979.html">Configure PET Chiller</a>.</li></ul>
          </div></li></ol></section></div></article></article></main></div>
                        
                        
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                            
                            
                            <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                            <nav id="wh_topic_toc" class="d-print-none collapsible TOC_Nav" aria-label="On this page">
                                <div class=" wh_topic_toc "><div class="wh_topic_label">On this page</div><ul><li class="topic-item"><a href="#id_SL12674756-1241649" data-tocid="id_SL12674756-1241649">PET Chiller Removal</a></li><li class="topic-item"><a href="#id_SL12674774-1241649" data-tocid="id_SL12674774-1241649">PET Chiller Installation</a></li></ul></div>
                            </nav>
                            <!--whc:include_html href="${webhelp.fragment.after.topic.toc}"/-->
                           
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            
                
            
            </div>
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        <div id="wh_tools_bottom" class="row wh_tools">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li><span class="topicref" data-id="id_2069714"><span class="title"><a href="c_TroubleshootingAndReplacements_SystemSubsection_Parent_2.html">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li><span class="topicref"><span class="title"><a href="t_ExtractingCoolantFromThePETChillerAndManifold_2.html">PET Chiller</a></span></span></li><li class="active"><span class="topicref" data-id="id_12374152"><span class="title"><a href="t_PET-Chiller-Replacement_16217949.html">PET/MR Chiller Replacement</a></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_ExtractingCoolantFromThePETChillerAndManifold_2.html" title="Extracting coolant from the PET chiller and manifold" aria-label="Previous topic: Extracting coolant from the PET chiller and manifold" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_PETMR-Chiller-Filter-Replacement_16498359.html" title="Replacing the 1 micron sediment filter" aria-label="Next topic: Replacing the 1 micron sediment filter" rel="next"></a></span>  </span></div>
                </div>
            </nav>
            
        </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="ftrcustom"><span>
				
				
				
				
				
				
				
				
				5490579-3
			</span> | <span>Revision 
					12
				</span> | <span>en | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="copyright_info"><span class="copyright_years"> ©2025</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>