<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><link rel="icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta name="description" content="Prerequisites Table 1 . Personnel requirements Required persons Preliminary requirements Procedure Finalization 1 Not Applicable 30 minutes Not Applicable Table 2 . Required conditions Condition ..."/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2025"/><meta name="DC.rights.owner" content="(C) Copyright 2025"/><meta name="DC.type" content="task"/><meta name="DC.coverage" content=""/><meta name="DC.relation" scheme="URI" content="c_Installation_SystemSubsystem_Parent.html"/><meta name="DC.relation" scheme="URI" content="t_Powering-On-Sequence-for-PGRPETHEC_13328198.html"/><meta name="DC.relation" scheme="URI" content="t_Coolant-Addition-and-Priming-of-PET-Chiller_16496916.html"/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="brand" content=""/><meta name="component" content=""/><meta name="featnum" content="Service Operations"/><meta name="featnum" content=""/><meta name="prognum" content=""/><meta name="platform" content=""/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="12 102025"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_12374064"/><title>PET chiller configuration</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-toc-id" content="id_12374064-d46e4176"/><meta name="wh-source-relpath" content="t_PET-chiller-configuration_15855979.dita"/><meta name="wh-out-relpath" content="t_PET-chiller-configuration_15855979.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script type="text/javascript" src="./oxygen-webhelp/template/js/Remove_LSEP.js"></script><script type="text/javascript" src="./oxygen-webhelp/template/js/TopicTOCScroll.js"></script></head>
    <body id="id_12374064" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--     This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html. -->
                    <!-- US650: Update Webhelp look and feel -->
                    <div id="banner">
                        <!-- GE Dev US464 change logo link to blank target -->
                        <a href="https://www.gehealthcare.com/" class="Num wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img/GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt="  SIGNA™ PETMR  General Service Manual"/></a>
                        <!--* DE224: WHR: Link under the search field is missing -->
                        <div class="search_container">
                            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                            <div class="search_link">
                                
                                
                            </div>
                        </div>
                    </div>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle">  <span class="ph">SIGNA™ PETMR</span>  </span><span class="ph booktitlealt"><span class="ph">General Service Manual</span></span></span></a></div>
                    
                </div>
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e235-mi" data-tocid="id_2033906-d46e235" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e3138-mi" data-tocid="id_2033907-d46e3138" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033908-d46e3346-mi" data-tocid="id_2033908-d46e3346" data-state="not-ready" class=" topicref " data-id="id_2033908"><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e4596-mi" data-tocid="id_2033902-d46e4596" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e21308-mi" data-tocid="id_2033910-d46e21308" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e32241-mi" data-tocid="id_2033911-d46e32241" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e63840-mi" data-tocid="id_2033912-d46e63840" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e65805-mi" data-tocid="id_2033914-d46e65805" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033915-d46e78146-mi" data-tocid="id_2033915-d46e78146" data-state="not-ready" class=" topicref " data-id="id_2033915"><span class="title"><a href="c_Troubleshooting_WebhelpLandingPage.html">Troubleshooting</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e81598-mi" data-tocid="id_2033916-d46e81598" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e84167-mi" data-tocid="id_2033917-d46e84167" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e121584-mi" data-tocid="id_2033903-d46e121584" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e122724-mi" data-tocid="id_2033904-d46e122724" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033918-d46e130720-mi" data-tocid="id_2033918-d46e130720" data-state="not-ready" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->

            </div>

        </div>
    </div>
</header>
        
        
        
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        
        <div class="row wh_tools " id="wh_tools_top">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033908"><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li><span class="topicref" data-id="id_2069707"><span class="title"><a href="c_Installation_SystemSubsystem_Parent.html">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li class="active"><span class="topicref" data-id="id_12374064"><span class="title"><a href="t_PET-chiller-configuration_15855979.html">PET chiller configuration</a></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                    <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_Powering-On-Sequence-for-PGRPETHEC_13328198.html" title="Powering On Sequence for PGR/PET/HEC" aria-label="Previous topic: Powering On Sequence for PGR/PET/HEC" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_Coolant-Addition-and-Priming-of-PET-Chiller_16496916.html" title="Adding coolant and priming the PET chiller" aria-label="Next topic: Adding coolant and priming the PET chiller" rel="next"></a></span>  </span></div>
                    <!-- External resource link -->
                    
                   <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="Num wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>
                    
                   <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                    <button type="button" data-target="#wh_publication_toc" id="wh_toc_button" data-toggle="collapse" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                        <span class="navbar-toggler-icon"></span>
                    </button>  
                </div>
            </nav>
            
        </div>
        <div class="container-fluid" id="wh_topic_container">
            

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    <!-- US647: Add scrollbar to chapter level TOC in webhelp topics - changed paramater to hard-coded value.-->
                    
                        
                        <!-- US655: Create a parameter to remove the short description from chapter-levee/left TOCs in Webhelp -->
                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="SurpressSD"></div>
                        <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                        <nav id="wh_publication_toc" class="d-print-none collapsible TOC_Nav" aria-label="Table of Contents Container">
                            <div class=" wh_publication_toc " data-tooltip-position="bottom"><ul role="tree" aria-label="Table of Contents"><span class="expand-button-action-labels"><span id="button-expand-action" aria-label="Expand"></span><span id="button-collapse-action" aria-label="Collapse"></span><span id="button-pending-action" aria-label="Pending"></span></span><li role="treeitem" aria-expanded="true"><span data-tocid="id_2033908-d46e3346" class="topicref" data-id="id_2033908" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2033908-d46e3346-link" class="wh-expand-btn"></span><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html" id="id_2033908-d46e3346-link">Installation and Upgrade</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069704-d46e3452" class="topicref" data-id="id_2069704" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069704-d46e3452-link" class="wh-expand-btn"></span><span class="title"><a href="c_Installation_InstallationManualsSubsystem_Parent.html" id="id_2069704-d46e3452-link">Installation and Upgrade Manuals</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="id_2069707-d46e3658" class="topicref" data-id="id_2069707" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2069707-d46e3658-link" class="wh-expand-btn"></span><span class="title"><a href="c_Installation_SystemSubsystem_Parent.html" id="id_2069707-d46e3658-link">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_2001403-d46e3762" class="topicref" data-id="id_2001403" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_RunningAboutMRScanner.html" id="id_2001403-d46e3762-link">Running the About MR Scanner tool</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">The <span class="keyword wintitle">About MR Scanner</span> tool shows scanner information. This procedure makes sure that this information is correct. </p></span></span></span></li><li role="treeitem"><span data-tocid="id_13107370-d46e3870" class="topicref" data-id="id_13107370" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Power-On-Sequencing_4788421.html" id="id_13107370-d46e3870-link">Power On Sequencing</a></span></span></li><li role="treeitem"><span data-tocid="id_12374909-d46e3972" class="topicref" data-id="id_12374909" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_System-Power-On_5375607.html" id="id_12374909-d46e3972-link">System power on</a></span></span></li><li role="treeitem"><span data-tocid="id_12373485-d46e4074" class="topicref" data-id="id_12373485" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Powering-On-Sequence-for-PGRPETHEC_13328198.html" id="id_12373485-d46e4074-link">Powering On Sequence for PGR/PET/HEC</a></span></span></li><li role="treeitem" class="active"><span data-tocid="id_12374064-d46e4176" class="topicref" data-id="id_12374064" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_PET-chiller-configuration_15855979.html" id="id_12374064-d46e4176-link">PET chiller configuration</a></span></span></li><li role="treeitem"><span data-tocid="id_16140195-d46e4278" class="topicref" data-id="id_16140195" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Coolant-Addition-and-Priming-of-PET-Chiller_16496916.html" id="id_16140195-d46e4278-link">Adding coolant and priming the PET chiller</a></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069708-d46e4380" class="topicref" data-id="id_2069708" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069708-d46e4380-link" class="wh-expand-btn"></span><span class="title"><a href="c_Installation_Magmon3Magmon4Subsystem_Parent.html" id="id_2069708-d46e4380-link"><span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">Magnet Monitor 3 or </span>Magnet Monitor<span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph"> 4</span></a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li></ul></li></ul></div>
                        </nav>
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                       
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class="Num InMap wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WIA30209030GYZ</li><li><span class="metalabel">Topic ID: </span>id_12374064<span class="metalabel"> Version: </span>3.1</li><li><span class="metalabel">Date: </span>Aug 24, 2025, 7:59:54 PM</li></ul></div><h1 class="- topic/title title topictitle1" id="ariaid-title1">PET chiller configuration</h1></header>
        <div class="- topic/body task/taskbody body taskbody" id="id_12374064__id_15241954"><section class="- topic/section task/prereq section prereq"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Prerequisites</h2></div>
      <table class="- topic/table table" id="id_12374064__id_15241955" data-ofbid="id_12374064__id_15241955"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 1</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Personnel requirements</span></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374064__id_15241956">Required persons</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374064__id_15241957">Preliminary requirements</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374064__id_15241958">Procedure</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374064__id_15241959">Finalization</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12374064__id_15241960" headers="id_12374064__id_15241956">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12374064__id_15241961" headers="id_12374064__id_15241957">Not Applicable</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12374064__id_15241962" headers="id_12374064__id_15241958">30 minutes</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12374064__id_15241963" headers="id_12374064__id_15241959">Not Applicable</td></tr></tbody>
        </table>
      <table class="- topic/table table" id="id_12374064__table_d2x_2hx_bm" data-ofbid="id_12374064__table_d2x_2hx_bm"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 2</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Required conditions</span></caption><colgroup><col style="width:33.33333333333333%"/><col style="width:33.33333333333333%"/><col style="width:33.33333333333333%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374064__id_15241964">Condition</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374064__id_15241965">Reference</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_12374064__id_15241966">Effectivity</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12374064__id_15241967" headers="id_12374064__id_15241964">
                <p class="- topic/p p" id="id_12374064__id_15241968" data-ofbid="id_12374064__id_15241968">PET chiller must be installed and powered on.</p>
              </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12374064__id_15241969" headers="id_12374064__id_15241965">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_12374064__id_15241970" headers="id_12374064__id_15241966">-</td></tr></tbody>
        </table>
    </section><section class="- topic/section task/context section context" id="id_12374064__id_15241971" data-ofbid="id_12374064__id_15241971"><div class="tasklabel"><h2 class="sectiontitle tasklabel">About this task</h2></div>
      <p class="- topic/p p" id="id_12374064__id_15241972" data-ofbid="id_12374064__id_15241972">
        <strong class="+ topic/ph hi-d/b ph b">Overview</strong>
      </p>
      <p class="- topic/p p" id="id_12374064__id_15241973" data-ofbid="id_12374064__id_15241973">The PET chiller settings configure the system for the environment,
as well as set levels for alarms and to shut down the system to prevent
damage or failure. The warning setting initiates an alarm while the
fault setting initiates a system shut down.</p>
    </section><section id="id_12374064__id_15241974" data-ofbid="id_12374064__id_15241974"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Procedure</h2></div><ol class="- topic/ol task/steps ol steps" id="id_12374064__id_15241974" data-ofbid="id_12374064__id_15241974"><li class="- topic/li task/step li step stepexpand" id="id_12374064__SL11995724-1192093" data-ofbid="id_12374064__SL11995724-1192093"><span class="- topic/ph task/cmd ph cmd">To set the PET Chiller parameters, press the right arrow <img class="- topic/image image" id="id_12374064__id_15241975" src="11995708.jpg"/> (1) to toggle to the MENU option (2), and press <span class="+ topic/ph ui-d/uicontrol ph uicontrol">enter</span> (3).</span><div class="- topic/itemgroup task/info itemgroup info" id="id_12374064__id_15241976">
          <figure class="- topic/fig fig fignone" id="id_12374064__SL11995725-1192093" data-ofbid="id_12374064__SL11995725-1192093"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">1. </span></span><span class="fig--title">Selecting MENU Option</span></figcaption><img class="- topic/image image" id="id_12374064__id_15241977" src="11995709.jpg"/></figure>
          <p class="- topic/p p" id="id_12374064__id_15241978" data-ofbid="id_12374064__id_15241978">Explanation of button functions on PET Chiller:</p>
          <ul class="- topic/ul ul" id="id_12374064__id_15241979" data-ofbid="id_12374064__id_15241979"><li class="- topic/li li" id="id_12374064__SL12039070-1192093" data-ofbid="id_12374064__SL12039070-1192093">
              <p class="- topic/p p" id="id_12374064__id_15241980" data-ofbid="id_12374064__id_15241980">To change a setting, highlight the
setting, then press the <span class="+ topic/ph ui-d/uicontrol ph uicontrol">enter</span> button.</p>
            </li><li class="- topic/li li" id="id_12374064__SL12039071-1192093" data-ofbid="id_12374064__SL12039071-1192093">
              <p class="- topic/p p" id="id_12374064__id_15241981" data-ofbid="id_12374064__id_15241981">When the highlighted setting flashes,
use the up <img class="- topic/image image" id="id_12374064__id_15241982" src="11995792.jpg"/> or down <img class="- topic/image image" id="id_12374064__id_15241983" src="11995787.jpg"/> arrow to scroll through the setting options.</p>
            </li><li class="- topic/li li" id="id_12374064__SL12039072-1192093" data-ofbid="id_12374064__SL12039072-1192093">
              <p class="- topic/p p" id="id_12374064__id_15241984" data-ofbid="id_12374064__id_15241984">Once the desired option displays,
press <span class="+ topic/ph ui-d/uicontrol ph uicontrol">enter</span> to accept the change and stop the
flashing. When all the desired changes are made, use the left arrow <img class="- topic/image image" id="id_12374064__id_15241985" src="11995811.jpg"/> or the <span class="+ topic/ph ui-d/uicontrol ph uicontrol">esc</span> (escape) button to return to the
SETTINGS display.</p>
            </li></ul>
        </div></li><li class="- topic/li task/step li step stepexpand" id="id_12374064__SL11995726-1192093" data-ofbid="id_12374064__SL11995726-1192093"><span class="- topic/ph task/cmd ph cmd">Press the down <img class="- topic/image image" id="id_12374064__id_15241986" src="11995787.jpg"/> arrow to select SETTINGS.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_12374064__id_15241987">
          <div class="- topic/note note note note_note" id="id_12374064__id_15241988" data-ofbid="id_12374064__id_15241988"><span class="note__title">Note</span> 
            <p class="- topic/p p" id="id_12374064__id_15241989" data-ofbid="id_12374064__id_15241989">The controller can only display six lines at a time. Use
the up <img class="- topic/image image" id="id_12374064__id_15241990" src="11995792.jpg"/> and down arrows to scroll through
and highlight each line.</p>
          </div>
        </div></li><li class="- topic/li task/step li step stepexpand" id="id_12374064__SL11995957-1192093" data-ofbid="id_12374064__SL11995957-1192093"><span class="- topic/ph task/cmd ph cmd">Select <span class="+ topic/ph ui-d/uicontrol ph uicontrol">UNITS</span> to set the values for Temperature,
Pressure, and Flow. Options:</span><div class="- topic/itemgroup task/info itemgroup info" id="id_12374064__id_15241991">
          <ul class="- topic/ul ul" id="id_12374064__id_15241992" data-ofbid="id_12374064__id_15241992"><li class="- topic/li li" id="id_12374064__SL11995958-1192093" data-ofbid="id_12374064__SL11995958-1192093">
              <p class="- topic/p p" id="id_12374064__id_15241993" data-ofbid="id_12374064__id_15241993">Temperature: Celsius (°C), the
default, or Fahrenheit (°F)</p>
            </li><li class="- topic/li li" id="id_12374064__SL11995959-1192093" data-ofbid="id_12374064__SL11995959-1192093">
              <p class="- topic/p p" id="id_12374064__id_15241994" data-ofbid="id_12374064__id_15241994">Pressure: Pounds per Square Inch (PSI),
the default, Bar, or kPa</p>
            </li><li class="- topic/li li" id="id_12374064__SL11995960-1192093" data-ofbid="id_12374064__SL11995960-1192093">
              <p class="- topic/p p" id="id_12374064__id_15241995" data-ofbid="id_12374064__id_15241995">Flow: Gallons per Minute (GPM), the
default, or Liters Per Minute (LPM)</p>
            </li></ul>
        </div></li><li class="- topic/li task/step li step stepexpand" id="id_12374064__SL11995961-1192093" data-ofbid="id_12374064__SL11995961-1192093"><span class="- topic/ph task/cmd ph cmd">Select the Setpoint for <kbd class="+ topic/ph sw-d/userinput ph userinput">18°C</kbd> (<kbd class="+ topic/ph sw-d/userinput ph userinput">64.4°F</kbd>).</span></li><li class="- topic/li task/step li step stepexpand" id="id_12374064__SL11995962-1192093" data-ofbid="id_12374064__SL11995962-1192093"><span class="- topic/ph task/cmd ph cmd">Leave the TEMPERATURE and PRESSURE settings at the factory defaults.</span></li><li class="- topic/li task/step li step stepexpand" id="id_12374064__SL11995963-1192093" data-ofbid="id_12374064__SL11995963-1192093"><span class="- topic/ph task/cmd ph cmd">Set the FLUID LEVEL settings as follows:</span><div class="- topic/itemgroup task/info itemgroup info" id="id_12374064__id_15241996">
          <ul class="- topic/ul ul" id="id_12374064__id_15241997" data-ofbid="id_12374064__id_15241997"><li class="- topic/li li" id="id_12374064__SL11995964-1192093" data-ofbid="id_12374064__SL11995964-1192093">
              <p class="- topic/p p" id="id_12374064__id_15241998" data-ofbid="id_12374064__id_15241998">Low Warning: <kbd class="+ topic/ph sw-d/userinput ph userinput">15%</kbd></p>
            </li><li class="- topic/li li" id="id_12374064__SL11995965-1192093" data-ofbid="id_12374064__SL11995965-1192093">
              <p class="- topic/p p" id="id_12374064__id_15241999" data-ofbid="id_12374064__id_15241999">Low Fault: <kbd class="+ topic/ph sw-d/userinput ph userinput">10%</kbd></p>
            </li></ul>
        </div></li><li class="- topic/li task/step li step stepexpand" id="id_12374064__SL11995966-1192093" data-ofbid="id_12374064__SL11995966-1192093"><span class="- topic/ph task/cmd ph cmd">Set the FLOW settings for High Fault, High Warning, Low Warning, and Low Fault:</span><div class="- topic/itemgroup task/info itemgroup info" id="id_12374064__id_15242000">
          <ul class="- topic/ul ul" id="id_12374064__id_15242001" data-ofbid="id_12374064__id_15242001"><li class="- topic/li li" id="id_12374064__SL11995967-1192093" data-ofbid="id_12374064__SL11995967-1192093">
              <p class="- topic/p p" id="id_12374064__id_15242002" data-ofbid="id_12374064__id_15242002">High Fault: <kbd class="+ topic/ph sw-d/userinput ph userinput">28 GPM</kbd> (<kbd class="+ topic/ph sw-d/userinput ph userinput">106 LPM</kbd>)</p>
            </li><li class="- topic/li li" id="id_12374064__SL11995968-1192093" data-ofbid="id_12374064__SL11995968-1192093">
              <p class="- topic/p p" id="id_12374064__id_15242003" data-ofbid="id_12374064__id_15242003">High Warning: <kbd class="+ topic/ph sw-d/userinput ph userinput">24 GPM</kbd> (<kbd class="+ topic/ph sw-d/userinput ph userinput">91 LPM</kbd>)</p>
            </li><li class="- topic/li li" id="id_12374064__SL11995969-1192093" data-ofbid="id_12374064__SL11995969-1192093">
              <p class="- topic/p p" id="id_12374064__id_15242004" data-ofbid="id_12374064__id_15242004">Low Warning: <kbd class="+ topic/ph sw-d/userinput ph userinput">5 GPM</kbd> (<kbd class="+ topic/ph sw-d/userinput ph userinput">19 LPM</kbd>)</p>
            </li><li class="- topic/li li" id="id_12374064__SL11995970-1192093" data-ofbid="id_12374064__SL11995970-1192093">
              <p class="- topic/p p" id="id_12374064__id_15242005" data-ofbid="id_12374064__id_15242005">Low Fault: <kbd class="+ topic/ph sw-d/userinput ph userinput">4.5 GPM</kbd> (<kbd class="+ topic/ph sw-d/userinput ph userinput">17 LPM</kbd>)</p>
            </li></ul>
        </div></li><li class="- topic/li task/step li step stepexpand" id="id_12374064__SL11995971-1192093" data-ofbid="id_12374064__SL11995971-1192093"><span class="- topic/ph task/cmd ph cmd">Set the Line Frequency to <kbd class="+ topic/ph sw-d/userinput ph userinput">50 Hz</kbd> or <kbd class="+ topic/ph sw-d/userinput ph userinput">60 Hz</kbd> (the default), depending on the location.</span></li><li class="- topic/li task/step li step stepexpand" id="id_12374064__SL11995972-1192093" data-ofbid="id_12374064__SL11995972-1192093"><span class="- topic/ph task/cmd ph cmd">Make sure Auto Restart and Audible Alarms are both set to ON
(indicator in front of text is filled in for both as shown below).
Select the setting and press <span class="+ topic/ph ui-d/uicontrol ph uicontrol">enter</span> to turn
the setting to ON.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_12374064__id_15242006">
          <figure class="- topic/fig fig fignone" id="id_12374064__SL11995973-1192093" data-ofbid="id_12374064__SL11995973-1192093"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">2. </span></span><span class="fig--title">Setting Auto Restart and Audible Alarms</span></figcaption><img class="- topic/image image" id="id_12374064__id_15242007" src="13747878.jpg"/></figure>
        </div></li><li class="- topic/li task/step li step stepexpand" id="id_12374064__SL11995974-1192093" data-ofbid="id_12374064__SL11995974-1192093"><span class="- topic/ph task/cmd ph cmd">Set Care Level to <span class="+ topic/ph ui-d/uicontrol ph uicontrol">OFF</span>.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_12374064__id_15242008">
          <div class="- topic/note note note note_note" id="id_12374064__id_15242009" data-ofbid="id_12374064__id_15242009"><span class="note__title">Note</span> 
            <p class="- topic/p p" id="id_12374064__id_15242010" data-ofbid="id_12374064__id_15242010">The filters and diffuser must be cleaned regularly with
PET chiller coolant. Do not use tap water to clean the filters and
diffuser. Refer to the manufacturer’s manual for cleaning instructions
and the PM Checklists for schedule.</p>
          </div>
        </div></li><li class="- topic/li task/step li step stepexpand" id="id_12374064__SL13816245-1192093" data-ofbid="id_12374064__SL13816245-1192093"><span class="- topic/ph task/cmd ph cmd">Set the SERIAL COMM to DCOM with these parameters:</span><div class="- topic/itemgroup task/info itemgroup info" id="id_12374064__id_15242011">
          <ul class="- topic/ul ul" id="id_12374064__id_15242012" data-ofbid="id_12374064__id_15242012"><li class="- topic/li li" id="id_12374064__SL13747811-1192093" data-ofbid="id_12374064__SL13747811-1192093">
              <p class="- topic/p p" id="id_12374064__id_15242013" data-ofbid="id_12374064__id_15242013">Serial Type: <kbd class="+ topic/ph sw-d/userinput ph userinput">RS-232</kbd></p>
            </li><li class="- topic/li li" id="id_12374064__SL13747812-1192093" data-ofbid="id_12374064__SL13747812-1192093">
              <p class="- topic/p p" id="id_12374064__id_15242014" data-ofbid="id_12374064__id_15242014">Baud Rate: <kbd class="+ topic/ph sw-d/userinput ph userinput">9,600</kbd></p>
            </li><li class="- topic/li li" id="id_12374064__SL13747813-1192093" data-ofbid="id_12374064__SL13747813-1192093">
              <p class="- topic/p p" id="id_12374064__id_15242015" data-ofbid="id_12374064__id_15242015">Parity: <kbd class="+ topic/ph sw-d/userinput ph userinput">None</kbd></p>
            </li><li class="- topic/li li" id="id_12374064__SL13747814-1192093" data-ofbid="id_12374064__SL13747814-1192093">
              <p class="- topic/p p" id="id_12374064__id_15242016" data-ofbid="id_12374064__id_15242016">Data Bits: <kbd class="+ topic/ph sw-d/userinput ph userinput">8</kbd></p>
            </li><li class="- topic/li li" id="id_12374064__SL13747815-1192093" data-ofbid="id_12374064__SL13747815-1192093">
              <p class="- topic/p p" id="id_12374064__id_15242017" data-ofbid="id_12374064__id_15242017">Stop Bits: <kbd class="+ topic/ph sw-d/userinput ph userinput">1</kbd></p>
            </li></ul>
        </div></li><li class="- topic/li task/step li step stepexpand" id="id_12374064__SL11995975-1192093" data-ofbid="id_12374064__SL11995975-1192093"><span class="- topic/ph task/cmd ph cmd">Set the current date and time at the <kbd class="+ topic/ph sw-d/userinput ph userinput">mm/dd/yy hh:mm:ss</kbd> setting. Each variable for date and time is set separately.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_12374064__id_15242018">
          <div class="- topic/note note note note_note" id="id_12374064__id_15242019" data-ofbid="id_12374064__id_15242019"><span class="note__title">Note</span> 
            <p class="- topic/p p" id="id_12374064__id_15242020" data-ofbid="id_12374064__id_15242020">The date format cannot be changed; time is set in a 24-hour
format.</p>
          </div>
        </div></li><li class="- topic/li task/step li step stepexpand" id="id_12374064__SL12039073-1192093" data-ofbid="id_12374064__SL12039073-1192093"><span class="- topic/ph task/cmd ph cmd">Press <span class="+ topic/ph ui-d/uicontrol ph uicontrol">esc</span> to get back to the main function
menu.</span></li></ol></section><section class="- topic/section task/postreq section postreq" id="id_12374064__id_15242021" data-ofbid="id_12374064__id_15242021"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Finalization</h2></div>
      <p class="- topic/p p" id="id_12374064__id_15242022" data-ofbid="id_12374064__id_15242022">No finalization steps.</p>
    </section></div></article></main></div>
                        
                        
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            
                
            
            </div>
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        <div id="wh_tools_bottom" class="row wh_tools">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033908"><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li><span class="topicref" data-id="id_2069707"><span class="title"><a href="c_Installation_SystemSubsystem_Parent.html">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li class="active"><span class="topicref" data-id="id_12374064"><span class="title"><a href="t_PET-chiller-configuration_15855979.html">PET chiller configuration</a></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_Powering-On-Sequence-for-PGRPETHEC_13328198.html" title="Powering On Sequence for PGR/PET/HEC" aria-label="Previous topic: Powering On Sequence for PGR/PET/HEC" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_Coolant-Addition-and-Priming-of-PET-Chiller_16496916.html" title="Adding coolant and priming the PET chiller" aria-label="Next topic: Adding coolant and priming the PET chiller" rel="next"></a></span>  </span></div>
                </div>
            </nav>
            
        </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="ftrcustom"><span>
				
				
				
				
				
				
				
				
				5490579-3
			</span> | <span>Revision 
					12
				</span> | <span>en | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="copyright_info"><span class="copyright_years"> ©2025</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>