<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><link rel="icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta name="description" content="Arc flash is a high-energy discharge of highly-conductive plasma, which can cause destruction to anything in its path. It is important to take the proper precautions when servicing energized equipment ..."/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2025"/><meta name="DC.rights.owner" content="(C) Copyright 2025"/><meta name="DC.type" content="concept"/><meta name="DC.coverage" content=""/><meta name="DC.relation" scheme="URI" content="c_FunctionalChecks_WebhelpLandingPage.html"/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="brand" content=""/><meta name="component" content=""/><meta name="featnum" content="Service Operations"/><meta name="featnum" content=""/><meta name="prognum" content=""/><meta name="platform" content=""/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="14012025"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_13106347"/><title>Arc Flash Safety</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-source-relpath" content="c_Arc-Flash-Safety_14985262.dita"/><meta name="wh-out-relpath" content="c_Arc-Flash-Safety_14985262.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script type="text/javascript" src="./oxygen-webhelp/template/js/Remove_LSEP.js"></script><script type="text/javascript" src="./oxygen-webhelp/template/js/TopicTOCScroll.js"></script></head>
    <body id="id_13106347" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--     This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html. -->
                    <!-- US650: Update Webhelp look and feel -->
                    <div id="banner">
                        <!-- GE Dev US464 change logo link to blank target -->
                        <a href="https://www.gehealthcare.com/" class="Num wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img/GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt=" SIGNA™ Pioneer 3.0TGeneral Service Manual"/></a>
                        <!--* DE224: WHR: Link under the search field is missing -->
                        <div class="search_container">
                            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                            <div class="search_link">
                                
                                
                            </div>
                        </div>
                    </div>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle"> SIGNA™ <span class="ph">Pioneer 3.0T</span></span><span class="ph booktitlealt"><span class="ph">General Service Manual</span></span></span></a></div>
                    
                </div>
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e232-mi" data-tocid="id_2033906-d46e232" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e2087-mi" data-tocid="id_2033907-d46e2087" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033909-d46e2293-mi" data-tocid="id_2033909-d46e2293" data-state="not-ready" class=" topicref " data-id="id_2033909"><span class="title"><a href="c_Installation_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e3228-mi" data-tocid="id_2033902-d46e3228" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e14618-mi" data-tocid="id_2033910-d46e14618" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e27465-mi" data-tocid="id_2033911-d46e27465" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e53509-mi" data-tocid="id_2033912-d46e53509" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e53927-mi" data-tocid="id_2033914-d46e53927" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033915-d46e56761-mi" data-tocid="id_2033915-d46e56761" data-state="not-ready" class=" topicref " data-id="id_2033915"><span class="title"><a href="c_Troubleshooting_WebhelpLandingPage.html">Troubleshooting</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e62203-mi" data-tocid="id_2033916-d46e62203" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e63634-mi" data-tocid="id_2033917-d46e63634" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e102112-mi" data-tocid="id_2033903-d46e102112" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e102733-mi" data-tocid="id_2033904-d46e102733" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033918-d46e109541-mi" data-tocid="id_2033918-d46e109541" data-state="not-ready" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->

            </div>

        </div>
    </div>
</header>
        
        
        
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        
        <div class="row wh_tools " id="wh_tools_top">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "></div>
                
                
                <div class="wh_right_tools">
                    <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                    <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  </span></div>
                    <!-- External resource link -->
                    
                   <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="Num wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>
                    
                   <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                    <button type="button" data-target="#wh_publication_toc" id="wh_toc_button" data-toggle="collapse" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                        <span class="navbar-toggler-icon"></span>
                    </button>  
                </div>
            </nav>
            
        </div>
        <div class="container-fluid" id="wh_topic_container">
            

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    <!-- US647: Add scrollbar to chapter level TOC in webhelp topics - changed paramater to hard-coded value.-->
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                       
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class="Num wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WIA30604F20GYZ</li><li><span class="metalabel">Topic ID: </span>id_13106347<span class="metalabel"> Version: </span>2.9</li><li><span class="metalabel">Date: </span>Dec 9, 2024 7:53:55 PM</li></ul></div><h1 class="- topic/title title topictitle1" id="ariaid-title1">Arc Flash Safety</h1></header>
        <div class="- topic/body concept/conbody body conbody"><p class="- topic/p p" id="id_13106347__id_14820218" data-ofbid="id_13106347__id_14820218">Arc flash is a high-energy discharge of highly-conductive plasma,
which can cause destruction to anything in its path. It is important
to take the proper precautions when servicing energized equipment
where voltage exceeds 50 volts. All unguarded equipment being serviced
posing immediate exposure to voltages greater than 50 volts requires
appropriate Personnel Protective Equipment (PPE) be worn. Arc flash
hazards are very complex and different than electrical shock hazards.
Many variables are associated with the causes of arc flash. As such,
arc flash precautions are recommended for both energized and de-energized
 conditions. If in doubt, do not proceed and consult your EHS and
technical specialists for guidance.</p><p class="- topic/p p" id="id_13106347__id_14820219" data-ofbid="id_13106347__id_14820219">This document defines general guidelines, Lock Out/Tag Out (LOTO) information, and minimum PPE required for arc flash avoidance when servicing the equipment. Devices such as, Main Disconnect Panels (MDP) and unguarded Power Distribution Unit (PDU) electrical connections, are examples of equipment requiring arc flash protection. The level of protection required is dependent on exposure potential.</p><p class="- topic/p p" id="id_13106347__id_14820220" data-ofbid="id_13106347__id_14820220">Arc flash risks are recognized globally as a potential hazard.
The approach to employee protection is guided by local regulatory
requirements. In Europe, arc flash hazards must be addressed by conducting
a risk assessment, which will result in the appropriate precautions
and required PPE. In jurisdictions, including but not limited to the
United States, Canada and Brazil, arc flash compliance requires training
and specified PPE, dependent upon the anticipated hazard level.</p><p class="- topic/p p" id="id_13106347__id_14820221" data-ofbid="id_13106347__id_14820221">Where regulations require specific PPE, the following is applicable:</p><ul class="- topic/ul ul" id="id_13106347__id_14820222" data-ofbid="id_13106347__id_14820222"><li class="- topic/li li" id="id_13106347__SL4960261-1162781" data-ofbid="id_13106347__SL4960261-1162781">"Shock protection" PPE is required when doing any live troubleshooting on equipment energized with greater than 50 volts.</li><li class="- topic/li li" id="id_13106347__SL4960262-1162781" data-ofbid="id_13106347__SL4960262-1162781">Arc Flash PPE is required for zero-energy verification during LOTO and when there are complex hazards such as P&amp;G diagnostics in the MDP. For global services, the MDP is part of the customer infrastructure and maintenance history is not known. Therefore, arc flash PPE is required while energizing or de-energizing the breaker.</li></ul><table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement notice hazardstatement_notice ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--notice"><span>Notice</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">
        </div><div class="+ topic/li hazard-d/consequence li consequence">
        </div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">Flash Protection Boundary: 48 inches at a minimum. If within the boundary, arc flash PPE is required.</div></div></td></tr></tbody></table></div><article class="- topic/topic concept/concept topic concept nested1 yes id_SL4960265-1162781" aria-labelledby="ariaid-title2" id="id_SL4960265-1162781"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL4960265-1162781</header><h2 class="- topic/title title topictitle2" id="ariaid-title2"> General Guidelines</h2><div class="- topic/body concept/conbody body conbody"><p class="- topic/p p" id="id_SL4960265-1162781__id_14820231" data-ofbid="id_SL4960265-1162781__id_14820231">Arc flash risks are recognized globally as a potential electrical
hazard. Requirements and protective measures are guided by local regulatory
requirements. In jurisdictions where PPE is specified, Hazard Class
1 or 2 PPE must be used.</p><ol class="- topic/ol ol" id="id_SL4960265-1162781__id_14820232" data-ofbid="id_SL4960265-1162781__id_14820232"><li class="- topic/li li" id="id_SL4960265-1162781__SL4960266-1162781" data-ofbid="id_SL4960265-1162781__SL4960266-1162781">Arc flash may occur when de-energizing or re-energizing electrical equipment. Precautions must be taken during both actions.</li><li class="- topic/li li" id="id_SL4960265-1162781__SL4960267-1162781" data-ofbid="id_SL4960265-1162781__SL4960267-1162781">Comply with local regulatory requirements.</li><li class="- topic/li li" id="id_SL4960265-1162781__SL4960268-1162781" data-ofbid="id_SL4960265-1162781__SL4960268-1162781">Follow PPE requirements as specified on the arc flash label if an arc flash label is present on the equipment. Otherwise, follow guidance as instructed in <a class="- topic/xref xref" href="#id_SL4960305-1162781">PPE Hazard Class Category 2</a>.</li><li class="- topic/li li" id="id_SL4960265-1162781__SL4960269-1162781" data-ofbid="id_SL4960265-1162781__SL4960269-1162781">If you do not have the required PPE, proper qualifications, and required training, or if a completed risk assessment has not been performed (in applicable jurisdictions), advise your supervisor. Arrangements <span class="+ topic/ph ui-d/uicontrol ph uicontrol">must</span> be made to have the work performed by qualified personnel.</li></ol><p class="- topic/p p" id="id_SL4960265-1162781__id_14820237" data-ofbid="id_SL4960265-1162781__id_14820237">The following training is provided by GE HealthCare for FEs in MyLearning:</p><ul class="- topic/ul ul" id="id_SL4960265-1162781__id_14820238" data-ofbid="id_SL4960265-1162781__id_14820238"><li class="- topic/li li" id="id_SL4960265-1162781__SL4960270-1162781" data-ofbid="id_SL4960265-1162781__SL4960270-1162781"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Electrical Safety</span>
        </li><li class="- topic/li li" id="id_SL4960265-1162781__SL4960271-1162781" data-ofbid="id_SL4960265-1162781__SL4960271-1162781"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">LOTO Authorized: Training Only</span>, GE-EHS-CEP-34 or <span class="+ topic/ph ui-d/uicontrol ph uicontrol">LOTO Authorized: Refresher</span>, GE-EHS-CEP-34R as applicable</li><li class="- topic/li li" id="id_SL4960265-1162781__SL4960272-1162781" data-ofbid="id_SL4960265-1162781__SL4960272-1162781"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">LOTO Authorized: Hands-On Demo</span>, GE-EHS-CEP-38 or <span class="+ topic/ph ui-d/uicontrol ph uicontrol">LOTO Authorized: Simulated Demonstration</span>, GE-EHS-CEP-51 as per your organization’s practice</li><li class="- topic/li li" id="id_SL4960265-1162781__SL4960273-1162781" data-ofbid="id_SL4960265-1162781__SL4960273-1162781"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Personal Protective Equipment</span>, GE-EHS-540 or <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Personal Protective Equipment Refresher</span>, GE-EHS-540R</li><li class="- topic/li li" id="id_SL4960265-1162781__SL4960274-1162781" data-ofbid="id_SL4960265-1162781__SL4960274-1162781"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">EHS Awareness for Field Service</span>, GE-EHS-260</li></ul></div></article><article class="- topic/topic concept/concept topic concept nested1 yes id_SL14562203-1162781" aria-labelledby="ariaid-title3" id="id_SL14562203-1162781"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL14562203-1162781</header><h2 class="- topic/title title topictitle2" id="ariaid-title3"> MDP Arc Flash Safety</h2><div class="- topic/body concept/conbody body conbody"><ul class="- topic/ul ul" id="id_SL14562203-1162781__id_14820244" data-ofbid="id_SL14562203-1162781__id_14820244"><li class="- topic/li li" id="id_SL14562203-1162781__SL14562204-1162781" data-ofbid="id_SL14562203-1162781__SL14562204-1162781">MDP installation, service, or repair must be performed by a licensed or certified electrician.</li><li class="- topic/li li" id="id_SL14562203-1162781__SL14562205-1162781" data-ofbid="id_SL14562203-1162781__SL14562205-1162781">GE HealthCare service personnel may perform live electrical calibration, testing, or troubleshooting on a GE HealthCare MDP if all of the following conditions are met: <ul class="- topic/ul ul" id="id_SL14562203-1162781__id_14820247" data-ofbid="id_SL14562203-1162781__id_14820247"><li class="- topic/li li" id="id_SL14562203-1162781__SL14562206-1162781" data-ofbid="id_SL14562203-1162781__SL14562206-1162781">It is permitted by the customer and local code or regulation.</li><li class="- topic/li li" id="id_SL14562203-1162781__SL14562207-1162781" data-ofbid="id_SL14562203-1162781__SL14562207-1162781">Engineering risk assessment has been completed for the task, a released service procedure is available, and the PPE levels are defined.</li><li class="- topic/li li" id="id_SL14562203-1162781__SL14562208-1162781" data-ofbid="id_SL14562203-1162781__SL14562208-1162781">Electrical exposure is 480v or less (higher voltages always require a licensed electrician).</li><li class="- topic/li li" id="id_SL14562203-1162781__SL14562209-1162781" data-ofbid="id_SL14562203-1162781__SL14562209-1162781">All equipment technical training is complete.</li><li class="- topic/li li" id="id_SL14562203-1162781__SL14562210-1162781" data-ofbid="id_SL14562203-1162781__SL14562210-1162781">Arc flash training has been completed.</li><li class="- topic/li li" id="id_SL14562203-1162781__SL14562211-1162781" data-ofbid="id_SL14562203-1162781__SL14562211-1162781">All LOTO training has been completed and LOTO skills are verified.</li><li class="- topic/li li" id="id_SL14562203-1162781__SL14562212-1162781" data-ofbid="id_SL14562203-1162781__SL14562212-1162781">Posted arc flash PPE requirements are met (if no arc flash PPE requirements are posted, then Level 2 is required).</li><li class="- topic/li li" id="id_SL14562203-1162781__SL14562213-1162781" data-ofbid="id_SL14562203-1162781__SL14562213-1162781">Approved calibration, troubleshooting and test tools are used.</li></ul></li><li class="- topic/li li" id="id_SL14562203-1162781__SL14562214-1162781" data-ofbid="id_SL14562203-1162781__SL14562214-1162781">
          <p class="- topic/p p" id="id_SL14562203-1162781__id_14820256" data-ofbid="id_SL14562203-1162781__id_14820256">GE HealthCare service personnel are not permitted to:</p>
          <ul class="- topic/ul ul" id="id_SL14562203-1162781__id_14820257" data-ofbid="id_SL14562203-1162781__id_14820257"><li class="- topic/li li" id="id_SL14562203-1162781__SL14562215-1162781" data-ofbid="id_SL14562203-1162781__SL14562215-1162781">Do any work on a non-GE HealthCare MDP.</li><li class="- topic/li li" id="id_SL14562203-1162781__SL14562216-1162781" data-ofbid="id_SL14562203-1162781__SL14562216-1162781">Do any installation, service, or repair of any MDP (including changing batteries, tightening wires or nuts, or replacing fuses).</li></ul>
        </li><li class="- topic/li li" id="id_SL14562203-1162781__SL14562218-1162781" data-ofbid="id_SL14562203-1162781__SL14562218-1162781">GE HealthCare service personnel should direct the customer to arrange for a licensed or certified electrician to do any MDP maintenance or repair per the applicable MDP service manual available from the online documentation library.</li></ul></div></article><article class="- topic/topic concept/concept topic concept nested1 yes id_SL4960275-1162781" aria-labelledby="ariaid-title4" id="id_SL4960275-1162781"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL4960275-1162781</header><h2 class="- topic/title title topictitle2" id="ariaid-title4"> Additional Lock Out/Tag Out Requirements</h2><div class="- topic/body concept/conbody body conbody"><p class="- topic/p p" id="id_SL4960275-1162781__id_14820261" data-ofbid="id_SL4960275-1162781__id_14820261">Follow the LOTO procedure for the equipment being serviced,
including the steps below:</p><ol class="- topic/ol ol" id="id_SL4960275-1162781__id_14820262" data-ofbid="id_SL4960275-1162781__id_14820262"><li class="- topic/li li" id="id_SL4960275-1162781__SL5039499-1162781" data-ofbid="id_SL4960275-1162781__SL5039499-1162781">Prepare for the shutdown of the equipment.</li><li class="- topic/li li" id="id_SL4960275-1162781__SL5039500-1162781" data-ofbid="id_SL4960275-1162781__SL5039500-1162781">Notify affected personnel working in the area that LOTO is being performed.</li><li class="- topic/li li" id="id_SL4960275-1162781__SL4960276-1162781" data-ofbid="id_SL4960275-1162781__SL4960276-1162781">Shut down the MR system software per procedure.</li><li class="- topic/li li" id="id_SL4960275-1162781__SL4960277-1162781" data-ofbid="id_SL4960275-1162781__SL4960277-1162781">Wear the appropriate Arc Flash PPE, Hazard Class 1 or 2 (as applicable), or take the precautions as required by local regulatory requirements.</li><li class="- topic/li li" id="id_SL4960275-1162781__SL4960278-1162781" data-ofbid="id_SL4960275-1162781__SL4960278-1162781">De-energize the piece of equipment being serviced, and apply LOTO.</li><li class="- topic/li li" id="id_SL4960275-1162781__SL5039501-1162781" data-ofbid="id_SL4960275-1162781__SL5039501-1162781">Assure that any stored energy in the equipment has been relieved, dissipated, drained, or otherwise controlled. </li><li class="- topic/li li" id="id_SL4960275-1162781__SL4960279-1162781" data-ofbid="id_SL4960275-1162781__SL4960279-1162781">While wearing appropriate PPE (as applicable), verify zero energy on the equipment.</li><li class="- topic/li li" id="id_SL4960275-1162781__SL4960280-1162781" data-ofbid="id_SL4960275-1162781__SL4960280-1162781">While wearing appropriate PPE (as applicable), remove LOTO and re-energize the equipment.</li></ol></div></article><article class="- topic/topic concept/concept topic concept nested1 yes id_SL3973387-1162781" aria-labelledby="ariaid-title5" id="id_SL3973387-1162781"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL3973387-1162781</header><h2 class="- topic/title title topictitle2" id="ariaid-title5"> Personal Protective Equipment (PPE) Requirements</h2><div class="- topic/body concept/conbody body conbody"><p class="- topic/p p" id="id_SL3973387-1162781__id_14820271" data-ofbid="id_SL3973387-1162781__id_14820271">Wear the appropriate PPE under these conditions:</p><ul class="- topic/ul ul" id="id_SL3973387-1162781__id_14820272" data-ofbid="id_SL3973387-1162781__id_14820272"><li class="- topic/li li" id="id_SL3973387-1162781__SL4960281-1162781" data-ofbid="id_SL3973387-1162781__SL4960281-1162781">If directly exposed to 50 volts and above (AC or DC).</li><li class="- topic/li li" id="id_SL3973387-1162781__SL4960282-1162781" data-ofbid="id_SL3973387-1162781__SL4960282-1162781">If there are arc flash warning labels posted on electrical panels (examples below).<div class="- topic/p p" id="id_SL3973387-1162781__id_14820275" data-ofbid="id_SL3973387-1162781__id_14820275">
            <figure class="- topic/fig fig fignone" id="id_SL3973387-1162781__SL4960283-1162781" data-ofbid="id_SL3973387-1162781__SL4960283-1162781"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">1. </span></span><span class="fig--title">Arc Flash Warning Labels</span></figcaption><img class="- topic/image image" id="id_SL3973387-1162781__id_14820276" src="4616916.jpg"/></figure>
          </div></li><li class="- topic/li li" id="id_SL3973387-1162781__SL4960284-1162781" data-ofbid="id_SL3973387-1162781__SL4960284-1162781">If arc flash warning labels are not posted, default to PPE outlined in the local codes.</li><li class="- topic/li li" id="id_SL3973387-1162781__SL4960285-1162781" data-ofbid="id_SL3973387-1162781__SL4960285-1162781">When validating zero energy in electrical panels after applying LOTO.</li><li class="- topic/li li" id="id_SL3973387-1162781__SL4960286-1162781" data-ofbid="id_SL3973387-1162781__SL4960286-1162781">When doing energized PDU testing or troubleshooting.</li><li class="- topic/li li" id="id_SL3973387-1162781__SL4960287-1162781" data-ofbid="id_SL3973387-1162781__SL4960287-1162781">When doing authorized MDP troubleshooting or calibration.</li></ul><p class="- topic/p p" id="id_SL3973387-1162781__id_14820281" data-ofbid="id_SL3973387-1162781__id_14820281">Below are illustrations of the types of Hazard Classes that
may be addressed on an arc flash label (Category 1 and 2 for PPE.)</p><div class="- topic/note note note note_note" id="id_SL3973387-1162781__id_14820282" data-ofbid="id_SL3973387-1162781__id_14820282"><span class="note__title">Note</span> Arc Thermal Performance Value (ATPV), a measure to assess flame retardancy of clothing, is not recognized as a measurement criterion in Europe. Any PPE used in Europe must have a CE rating. Always follow local regulatory requirements.</div><div class="- topic/note note note note_note" id="id_SL3973387-1162781__id_14820284" data-ofbid="id_SL3973387-1162781__id_14820284"><span class="note__title">Note</span> GE HealthCare personnel are not permitted to install, service, or maintain the MDP (including battery replacement). GE HealthCare personnel are not permitted to service the PDU if a GE HealthCare-provided MDP or equivalent LOTO-capable shutoff device is not present. This work must be done by qualified electricians. <p class="- topic/p p" id="id_SL3973387-1162781__id_14820286" data-ofbid="id_SL3973387-1162781__id_14820286">Testing or troubleshooting may be permitted if the GE HealthCare person has completed all appropriate training and has proper PPE.</p></div><table class="- topic/table table" id="id_SL3973387-1162781__SL4960257-1162781" data-ofbid="id_SL3973387-1162781__SL4960257-1162781"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 1</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Work Description*</span></caption><colgroup><col style="width:84.42211055276381%"/><col style="width:15.577889447236181%"/></colgroup><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry align-center colsep-0 rowsep-0 valign-middle" id="id_SL3973387-1162781__id_14820287">
                  Tasks Requiring PPE</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_SL3973387-1162781__id_14820288">
                  Hazard Risk Category</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL3973387-1162781__id_14820289">When energizing or de-energizing circuit breakers or switched
fuse operation with system covers on</td><td class="- topic/entry entry align-center colsep-0 rowsep-0 valign-middle" id="id_SL3973387-1162781__id_14820290">1</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL3973387-1162781__id_14820291">Opening covers to expose bare, energized parts on the primary
side of the system</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_SL3973387-1162781__id_14820292">2</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL3973387-1162781__id_14820293">All operations in the range of 50 to 240 volts unless otherwise
stated</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_SL3973387-1162781__id_14820294">1</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL3973387-1162781__id_14820295">All operations involving exposed, unguarded surfaces greater
than 240 volts</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_SL3973387-1162781__id_14820296">2</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL3973387-1162781__id_14820297">Installation, service, or maintenance of the MDP</td><td class="- topic/entry entry align-center colsep-0 rowsep-0" id="id_SL3973387-1162781__id_14820298">Not Permitted</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL3973387-1162781__id_14820299" colspan="2">*The work descriptions assume
equipment is energized, and work is done within the Flash Protection
Boundary.</td></tr></tbody>
        </table><p class="- topic/p p" id="id_SL3973387-1162781__id_14820300" data-ofbid="id_SL3973387-1162781__id_14820300">All activities would involve working with less than 10 kA short
circuit current. The Hazard Level is calculated based on no more than
25 kA short circuit current available 0.03-second (two-cycle) fault
clearing time.</p></div><article class="- topic/topic concept/concept topic concept nested2 yes id_SL4960296-1162781" aria-labelledby="ariaid-title6" id="id_SL4960296-1162781"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL4960296-1162781</header><h3 class="- topic/title title topictitle3" id="ariaid-title6">PPE Hazard Class Category 1</h3><div class="- topic/body concept/conbody body conbody"><table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement notice hazardstatement_notice ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--notice"><span>Notice</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">
            </div><div class="+ topic/li hazard-d/consequence li consequence">
            </div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">Anyone working on the system must be trained in the use of the Category 1 PPE.</div></div></td></tr></tbody></table><table class="- topic/table table" id="id_SL4960296-1162781__SL5065737-1162781" data-ofbid="id_SL4960296-1162781__SL5065737-1162781"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 2</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">PPE Hazard Class Category 1</span></caption><colgroup><col/><col/></colgroup><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL4960296-1162781__id_14820307">
                  <ol class="- topic/ol ol" id="id_SL4960296-1162781__id_14820308" data-ofbid="id_SL4960296-1162781__id_14820308"><li class="- topic/li li" id="id_SL4960296-1162781__SL4960297-1162781" data-ofbid="id_SL4960296-1162781__SL4960297-1162781">Hard hat</li><li class="- topic/li li" id="id_SL4960296-1162781__SL4960298-1162781" data-ofbid="id_SL4960296-1162781__SL4960298-1162781">Hearing protection</li><li class="- topic/li li" id="id_SL4960296-1162781__SL4960299-1162781" data-ofbid="id_SL4960296-1162781__SL4960299-1162781">Safety glasses</li><li class="- topic/li li" id="id_SL4960296-1162781__SL4960300-1162781" data-ofbid="id_SL4960296-1162781__SL4960300-1162781">Arc-rated helmet with face shield (rated 4 cal/cm<sup class="+ topic/ph hi-d/sup ph sup">2</sup>) with chin/neck protector</li><li class="- topic/li li" id="id_SL4960296-1162781__SL4960301-1162781" data-ofbid="id_SL4960296-1162781__SL4960301-1162781">Leather gloves</li><li class="- topic/li li" id="id_SL4960296-1162781__SL4960302-1162781" data-ofbid="id_SL4960296-1162781__SL4960302-1162781">Flame-resistant pants and long-sleeve shirt (ATPV arc rating minimum 4 cal/cm<sup class="+ topic/ph hi-d/sup ph sup">2</sup>) or coveralls</li><li class="- topic/li li" id="id_SL4960296-1162781__SL4960304-1162781" data-ofbid="id_SL4960296-1162781__SL4960304-1162781">Safety shoes</li><li class="- topic/li li" id="id_SL4960296-1162781__SL4960303-1162781" data-ofbid="id_SL4960296-1162781__SL4960303-1162781">Cotton underwear (short-sleeve shirt and briefs/shorts) (not pictured)</li></ol>
                </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL4960296-1162781__id_14820317">
                  <img class="- topic/image image" id="id_SL4960296-1162781__id_14820318" src="5065723.jpg"/>
                </td></tr></tbody>
        </table></div></article><article class="- topic/topic concept/concept topic concept nested2 yes id_SL4960305-1162781" aria-labelledby="ariaid-title7" id="id_SL4960305-1162781"><header class="topic-id"><span class="metalabel">Topic ID: </span>id_SL4960305-1162781</header><h3 class="- topic/title title topictitle3" id="ariaid-title7">PPE Hazard Class Category 2</h3><div class="- topic/body concept/conbody body conbody"><table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement notice hazardstatement_notice ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--notice"><span>Notice</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">
            </div><div class="+ topic/li hazard-d/consequence li consequence">
            </div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">Anyone working on the system must be trained in the use of the Category 2 PPE.</div></div></td></tr></tbody></table><table class="- topic/table table" id="id_SL4960305-1162781__SL5065738-1162781" data-ofbid="id_SL4960305-1162781__SL5065738-1162781"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 3</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">PPE Hazard Class Category 2</span></caption><colgroup><col/><col/></colgroup><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL4960305-1162781__id_14820325">
                  <ol class="- topic/ol ol" id="id_SL4960305-1162781__id_14820326" data-ofbid="id_SL4960305-1162781__id_14820326"><li class="- topic/li li" id="id_SL4960305-1162781__SL4960306-1162781" data-ofbid="id_SL4960305-1162781__SL4960306-1162781">Hearing protection</li><li class="- topic/li li" id="id_SL4960305-1162781__SL4960307-1162781" data-ofbid="id_SL4960305-1162781__SL4960307-1162781">Safety glasses</li><li class="- topic/li li" id="id_SL4960305-1162781__SL4960308-1162781" data-ofbid="id_SL4960305-1162781__SL4960308-1162781">Arc-rated helmet with face shield (rated 8 cal/cm<sup class="+ topic/ph hi-d/sup ph sup">2</sup>) with chin/neck protector</li><li class="- topic/li li" id="id_SL4960305-1162781__SL4960309-1162781" data-ofbid="id_SL4960305-1162781__SL4960309-1162781">Class 0 rated gloves with leather protectors</li><li class="- topic/li li" id="id_SL4960305-1162781__SL4960310-1162781" data-ofbid="id_SL4960305-1162781__SL4960310-1162781">Flame-resistant pants and shirt (ATPV arc rating minimum 8 cal/cm<sup class="+ topic/ph hi-d/sup ph sup">2</sup>) or coveralls</li><li class="- topic/li li" id="id_SL4960305-1162781__SL4960312-1162781" data-ofbid="id_SL4960305-1162781__SL4960312-1162781">Safety shoes</li><li class="- topic/li li" id="id_SL4960305-1162781__SL4960311-1162781" data-ofbid="id_SL4960305-1162781__SL4960311-1162781">Cotton underwear (short-sleeve shirt and briefs/shorts) (not pictured)</li></ol>
                </td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_SL4960305-1162781__id_14820334">
                  <img class="- topic/image image" id="id_SL4960305-1162781__id_14820335" src="5065728.jpg"/>
                </td></tr></tbody>
        </table></div></article></article></article></main></div>
                        
                        
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                            
                            
                            <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                            <nav id="wh_topic_toc" class="d-print-none collapsible TOC_Nav" aria-label="On this page">
                                <div class=" wh_topic_toc "><div class="wh_topic_label">On this page</div><ul><li class="topic-item"><a href="#id_SL4960265-1162781" data-tocid="id_SL4960265-1162781"> General Guidelines</a></li><li class="topic-item"><a href="#id_SL14562203-1162781" data-tocid="id_SL14562203-1162781"> MDP Arc Flash Safety</a></li><li class="topic-item"><a href="#id_SL4960275-1162781" data-tocid="id_SL4960275-1162781"> Additional Lock Out/Tag Out Requirements</a></li><li class="topic-item"><a href="#id_SL3973387-1162781" data-tocid="id_SL3973387-1162781"> Personal Protective Equipment (PPE) Requirements</a><ul><li class="topic-item"><a href="#id_SL4960296-1162781" data-tocid="id_SL4960296-1162781">PPE Hazard Class Category 1</a></li><li class="topic-item"><a href="#id_SL4960305-1162781" data-tocid="id_SL4960305-1162781">PPE Hazard Class Category 2</a></li></ul></li></ul></div>
                            </nav>
                            <!--whc:include_html href="${webhelp.fragment.after.topic.toc}"/-->
                           
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            
                
            
            </div>
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        <div id="wh_tools_bottom" class="row wh_tools">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "></div>
                
                
                <div class="wh_right_tools">
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  </span></div>
                </div>
            </nav>
            
        </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="ftrcustom"><span>
			
				
				
				5680002-2EN
			
			
			
				
		</span> | <span>Revision 
					
					14</span> | <span>en | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="copyright_info"><span class="copyright_years"> ©2016-2025</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>