<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><link rel="icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta name="description" content="Prerequisites Table 1 . Personnel requirements Required persons Preliminary requirements Procedure Finalization 1 Not Applicable 45 minutes 30 minutes Table 2 . Tools and test equipment Item Quantity ..."/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2025"/><meta name="DC.rights.owner" content="(C) Copyright 2025"/><meta name="DC.type" content="task"/><meta name="DC.coverage" content=""/><meta name="DC.relation" scheme="URI" content="c_TroubleshootingAndReplacements_SystemSubsection_Parent_2.html"/><meta name="DC.relation" scheme="URI" content="t_Clean-Dust-Filter--Dust-Filter-Replacement-_12675013.html"/><meta name="DC.relation" scheme="URI" content="t_Dell-T5810-Computer-Replacement_15847579.html"/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="brand" content=""/><meta name="component" content=""/><meta name="featnum" content="none"/><meta name="featnum" content=""/><meta name="prognum" content=""/><meta name="platform" content=""/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="14012025"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_15666955"/><title>GOC PDU Replacement</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-toc-id" content="id_15666955-d46e80717"/><meta name="wh-source-relpath" content="t_GOC-PDU-Replacement_13586354.dita"/><meta name="wh-out-relpath" content="t_GOC-PDU-Replacement_13586354.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script type="text/javascript" src="./oxygen-webhelp/template/js/Remove_LSEP.js"></script><script type="text/javascript" src="./oxygen-webhelp/template/js/TopicTOCScroll.js"></script></head>
    <body id="id_15666955" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--     This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html. -->
                    <!-- US650: Update Webhelp look and feel -->
                    <div id="banner">
                        <!-- GE Dev US464 change logo link to blank target -->
                        <a href="https://www.gehealthcare.com/" class="Num wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img/GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt=" SIGNA™ Pioneer 3.0TGeneral Service Manual"/></a>
                        <!--* DE224: WHR: Link under the search field is missing -->
                        <div class="search_container">
                            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                            <div class="search_link">
                                
                                
                            </div>
                        </div>
                    </div>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle"> SIGNA™ <span class="ph">Pioneer 3.0T</span></span><span class="ph booktitlealt"><span class="ph">General Service Manual</span></span></span></a></div>
                    
                </div>
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e232-mi" data-tocid="id_2033906-d46e232" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e2087-mi" data-tocid="id_2033907-d46e2087" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033909-d46e2293-mi" data-tocid="id_2033909-d46e2293" data-state="not-ready" class=" topicref " data-id="id_2033909"><span class="title"><a href="c_Installation_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e3228-mi" data-tocid="id_2033902-d46e3228" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e14618-mi" data-tocid="id_2033910-d46e14618" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e27465-mi" data-tocid="id_2033911-d46e27465" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e53509-mi" data-tocid="id_2033912-d46e53509" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e53927-mi" data-tocid="id_2033914-d46e53927" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033915-d46e56761-mi" data-tocid="id_2033915-d46e56761" data-state="not-ready" class=" topicref " data-id="id_2033915"><span class="title"><a href="c_Troubleshooting_WebhelpLandingPage.html">Troubleshooting</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e62203-mi" data-tocid="id_2033916-d46e62203" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e63634-mi" data-tocid="id_2033917-d46e63634" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e102112-mi" data-tocid="id_2033903-d46e102112" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e102733-mi" data-tocid="id_2033904-d46e102733" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033918-d46e109541-mi" data-tocid="id_2033918-d46e109541" data-state="not-ready" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->

            </div>

        </div>
    </div>
</header>
        
        
        
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        
        <div class="row wh_tools " id="wh_tools_top">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li><span class="topicref" data-id="id_2069714"><span class="title"><a href="c_TroubleshootingAndReplacements_SystemSubsection_Parent_2.html">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li><span class="topicref"><span class="title"><a href="t_HDMI-Splitter-Replacement_15167945.html">Operator Workspace</a></span></span></li><li><span class="topicref"><span class="title"><a href="t_HP-z420-Computer-Replacement_14034407.html">GOC with HP Z420</a></span></span></li><li class="active"><span class="topicref" data-id="id_15666955"><span class="title"><a href="t_GOC-PDU-Replacement_13586354.html">GOC PDU Replacement</a></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                    <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_Clean-Dust-Filter--Dust-Filter-Replacement-_12675013.html" title="Clean Dust Filter / Dust Filter Replacement" aria-label="Previous topic: Clean Dust Filter / Dust Filter Replacement" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_Dell-T5810-Computer-Replacement_15847579.html" title="Replacing the host computer - Dell T5810" aria-label="Next topic: Replacing the host computer - Dell T5810" rel="next"></a></span>  </span></div>
                    <!-- External resource link -->
                    
                   <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="Num wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>
                    
                   <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                    <button type="button" data-target="#wh_publication_toc" id="wh_toc_button" data-toggle="collapse" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                        <span class="navbar-toggler-icon"></span>
                    </button>  
                </div>
            </nav>
            
        </div>
        <div class="container-fluid" id="wh_topic_container">
            

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    <!-- US647: Add scrollbar to chapter level TOC in webhelp topics - changed paramater to hard-coded value.-->
                    
                        
                        <!-- US655: Create a parameter to remove the short description from chapter-levee/left TOCs in Webhelp -->
                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="SurpressSD"></div>
                        <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                        <nav id="wh_publication_toc" class="d-print-none collapsible TOC_Nav" aria-label="Table of Contents Container">
                            <div class=" wh_publication_toc " data-tooltip-position="bottom"><ul role="tree" aria-label="Table of Contents"><span class="expand-button-action-labels"><span id="button-expand-action" aria-label="Expand"></span><span id="button-collapse-action" aria-label="Collapse"></span><span id="button-pending-action" aria-label="Pending"></span></span><li role="treeitem" aria-expanded="true"><span data-tocid="id_2033917-d46e63634" class="topicref" data-id="id_2033917" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2033917-d46e63634-link" class="wh-expand-btn"></span><span class="title"><a href="c_Replacements_WebhelpLandingPage.html" id="id_2033917-d46e63634-link">Replacements</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_2069736-d46e63739" class="topicref" data-id="id_2069736" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_Replacements_ReplCalRetestMatrixSubsection_Parent.html" id="id_2069736-d46e63739-link">Replacement Calibration Retest Matrix</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="id_2069714-d46e63842" class="topicref" data-id="id_2069714" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2069714-d46e63842-link" class="wh-expand-btn"></span><span class="title"><a href="c_TroubleshootingAndReplacements_SystemSubsection_Parent_2.html" id="id_2069714-d46e63842-link">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e63945" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e63945-link" class="wh-expand-btn"></span><span class="title"><a href="t_GCU-Replacement_16237256.html" id="tocId-d46e63945-link">ICC (Integrated Cooling Cabinet)</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e67481" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e67481-link" class="wh-expand-btn"></span><span class="title"><a href="t_DCPS-for-Driver-Module-Replacement_14178991.html" id="tocId-d46e67481-link">ISC (Integrated System Cabinet)</a></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="tocId-d46e77605" class="topicref" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action tocId-d46e77605-link" class="wh-expand-btn"></span><span class="title"><a href="t_HDMI-Splitter-Replacement_15167945.html" id="tocId-d46e77605-link">Operator Workspace</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_15667274-d46e77609" class="topicref" data-id="id_15667274" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_HDMI-Splitter-Replacement_15167945.html" id="id_15667274-d46e77609-link">HDMI Splitter Replacement</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2006886-d46e77711" class="topicref" data-id="id_2006886" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2006886-d46e77711-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheSCIMKeyboardOrMouse.html" id="id_2006886-d46e77711-link">Replacing the Scan Control and Intercom Module (SCIM), keyboard, or mouse</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removal and installation instructions for replacing the SCIM, keyboard, or mouse at the operator workspace.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_15666991-d46e78231" class="topicref" data-id="id_15666991" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_USB-Serial-Converter-Replacement_13916081.html" id="id_15666991-d46e78231-link">USB-Serial Converter replacement</a></span></span></li><li role="treeitem"><span data-tocid="id_15667178-d46e78332" class="topicref" data-id="id_15667178" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Ethernet-Switch-Replacement_14703577.html" id="id_15667178-d46e78332-link">Ethernet Switch Replacement</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_15667322-d46e78434" class="topicref" data-id="id_15667322" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_15667322-d46e78434-link" class="wh-expand-btn"></span><span class="title"><a href="t_TemperatureandHumiditySensorReplacement.html" id="id_15667322-d46e78434-link">Replacing the temperature and humidity sensor</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Remove the temperature and humidity sensor from the Global Operator Cabinet (GOC) and install a replacement sensor.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_15667180-d46e78746" class="topicref" data-id="id_15667180" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Cabinet-Power-Switch-Replacement_14705931.html" id="id_15667180-d46e78746-link">Cabinet Power Switch Replacement</a></span></span></li><li role="treeitem"><span data-tocid="id_2038837-d46e78847" class="topicref" data-id="id_2038837" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacePAT.html" id="id_2038837-d46e78847-link">Replacing the Physiological Acquisition Transceiver (PAT)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Replace the Physiological Acquisition Transceiver (PAT).</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2038847-d46e78953" class="topicref" data-id="id_2038847" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2038847-d46e78953-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheWirelessGatingChargingStation.html" id="id_2038847-d46e78953-link">Replacing the Physiological Acquisition Transceiver (PAT) charging station</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Replace the Physiological Acquisition Transceiver (PAT) charging station.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2053533-d46e79474" class="topicref" data-id="id_2053533" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2053533-d46e79474-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingThePatientAlertControlBox.html" id="id_2053533-d46e79474-link">Replacing the patient alert control box</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">This procedure describes how to replace the patient alert control box.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e79994" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e79994-link" class="wh-expand-btn"></span><span class="title"><a href="t_CalibratingSettingUpGOCMonitor_2.html" id="tocId-d46e79994-link">NEC LCD P241w Monitor Setting and Calibration</a></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="tocId-d46e80208" class="topicref" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action tocId-d46e80208-link" class="wh-expand-btn"></span><span class="title"><a href="t_HP-z420-Computer-Replacement_14034407.html" id="tocId-d46e80208-link">GOC with HP Z420</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_15667014-d46e80212" class="topicref" data-id="id_15667014" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_HP-z420-Computer-Replacement_14034407.html" id="id_15667014-d46e80212-link">HP z420 Computer Replacement</a></span></span></li><li role="treeitem"><span data-tocid="id_15667026-d46e80313" class="topicref" data-id="id_15667026" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_HP-Z420-DVD-Drive-Replacement_14174132.html" id="id_15667026-d46e80313-link">HP Z420 DVD Drive Replacement</a></span></span></li><li role="treeitem"><span data-tocid="id_15667027-d46e80414" class="topicref" data-id="id_15667027" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_HP-Z420-HDD-Replacement_14174205.html" id="id_15667027-d46e80414-link">HP Z420 HDD Replacement</a></span></span></li><li role="treeitem"><span data-tocid="id_15667025-d46e80515" class="topicref" data-id="id_15667025" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_PCI-AA-Replacement-_14173991.html" id="id_15667025-d46e80515-link">PCI AA Replacement </a></span></span></li><li role="treeitem"><span data-tocid="id_15666862-d46e80616" class="topicref" data-id="id_15666862" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Clean-Dust-Filter--Dust-Filter-Replacement-_12675013.html" id="id_15666862-d46e80616-link">Clean Dust Filter / Dust Filter Replacement </a></span></span></li><li role="treeitem" class="active"><span data-tocid="id_15666955-d46e80717" class="topicref" data-id="id_15666955" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_GOC-PDU-Replacement_13586354.html" id="id_15666955-d46e80717-link">GOC PDU Replacement</a></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e80818" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e80818-link" class="wh-expand-btn"></span><span class="title"><a href="t_Dell-T5810-Computer-Replacement_15847579.html" id="tocId-d46e80818-link">GOC with Dell T5810</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e82599" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e82599-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheHostComputer-DellT5820.html" id="tocId-d46e82599-link">GOC with Dell T5820</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e85520" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e85520-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheHostComputer-HPZ4G5.html" id="tocId-d46e85520-link">GOC with HP Z4 G5</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_15667179-d46e86566" class="topicref" data-id="id_15667179" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_15667179-d46e86566-link" class="wh-expand-btn"></span><span class="title"><a href="t_GOC-Audio-Assembly-Replacement_14703677.html" id="id_15667179-d46e86566-link">Replacing the Global Operator Cabinet Audio Assembly (GOCAA)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removal and installation instructions for replacing the Global Operator Cabinet Audio Assembly (GOCAA).</p></span></span></span></li></ul></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069710-d46e86982" class="topicref" data-id="id_2069710" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069710-d46e86982-link" class="wh-expand-btn"></span><span class="title"><a href="c_TroubleshootingAndReplacements_GradientSubsection_Parent.html" id="id_2069710-d46e86982-link">Gradient</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069719-d46e88562" class="topicref" data-id="id_2069719" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069719-d46e88562-link" class="wh-expand-btn"></span><span class="title"><a href="c_TroubleshootingAndReplacements_CoilsSubsection_Parent.html" id="id_2069719-d46e88562-link">Coils</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069718-d46e89381" class="topicref" data-id="id_2069718" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069718-d46e89381-link" class="wh-expand-btn"></span><span class="title"><a href="c_TroubleshootingAndReplacements_MagnetEnclosureSubsection_Parent_2.html" id="id_2069718-d46e89381-link">Magnet Enclosure<span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph"> and Outer Electronics</span></a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069734-d46e94548" class="topicref" data-id="id_2069734" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069734-d46e94548-link" class="wh-expand-btn"></span><span class="title"><a href="c_Replacements_PatientTableSubsection_Parent.html" id="id_2069734-d46e94548-link">Patient Table</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069737-d46e101908" class="topicref" data-id="id_2069737" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069737-d46e101908-link" class="wh-expand-btn"></span><span class="title"><a href="c_Replacements_MDPSubsection_Parent.html" id="id_2069737-d46e101908-link">Main Disconnect Panel (MDP)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li></ul></li></ul></div>
                        </nav>
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                       
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class="Num InMap wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WIA305FB230GYZ</li><li><span class="metalabel">Topic ID: </span>id_15666955<span class="metalabel"> Version: </span>1.4</li><li><span class="metalabel">Date: </span>Dec 13, 2019 5:50:53 PM</li></ul></div><h1 class="- topic/title title topictitle1" id="ariaid-title1">GOC PDU Replacement</h1></header>
        <div class="- topic/body task/taskbody body taskbody" id="id_15666955__id_15790686"><section class="- topic/section task/prereq section prereq"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Prerequisites</h2></div>
      <table class="- topic/table table" id="id_15666955__id_15790687" data-ofbid="id_15666955__id_15790687"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 1</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Personnel requirements</span></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_15666955__id_15790688">Required persons</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_15666955__id_15790689">Preliminary requirements</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_15666955__id_15790690">Procedure</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_15666955__id_15790691">Finalization</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_15666955__id_15790692" headers="id_15666955__id_15790688">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_15666955__id_15790693" headers="id_15666955__id_15790689">Not Applicable</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_15666955__id_15790694" headers="id_15666955__id_15790690">45 minutes</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_15666955__id_15790695" headers="id_15666955__id_15790691">30 minutes</td></tr></tbody>
        </table>
      <table class="- topic/table table frame-all" id="id_15666955__id_15790696" data-ofbid="id_15666955__id_15790696"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 2</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Tools and test equipment</span></caption><colgroup><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_15666955__id_15790697">Item</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_15666955__id_15790698">Quantity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_15666955__id_15790699">Effectivity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_15666955__id_15790700">Part number</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_15666955__id_15790701">Manufacturer</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_15666955__id_15790702" headers="id_15666955__id_15790697">Standard Screw Driver</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_15666955__id_15790703" headers="id_15666955__id_15790698">1</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_15666955__id_15790704" headers="id_15666955__id_15790699">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_15666955__id_15790705" headers="id_15666955__id_15790700">-</td><td class="- topic/entry entry colsep-0 rowsep-0" id="id_15666955__id_15790706" headers="id_15666955__id_15790701">-</td></tr></tbody>
        </table>
      <table class="- topic/table table" id="id_15666955__id_15790707" data-ofbid="id_15666955__id_15790707"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 3</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Safety</span></caption><colgroup><col style="width:100%"/></colgroup><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" id="id_15666955__id_15790708">
                <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement danger hazardstatement_danger ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--danger"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> DANGER</span></th></tr></thead><tbody><tr><td><img class="+ topic/image hazard-d/hazardsymbol image hazardsymbol" src="icon_electrical.png"/></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">FATAL ELECTRIC SHOCK HAZARD! </div><div class="+ topic/li hazard-d/consequence li consequence"> </div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">To prevent possible fatal electric shock, shutdown the host computer and perform <a class="- topic/xref xref" href="t_LOTO-Global-Operator-Console--Operator-Workspace_14239106.html">LOTO Global Operator Cabinet / Operator Workspace</a> before starting this procedure.</div></div></td></tr></tbody></table>
              </td></tr></tbody>
        </table>
    </section><section id="id_15666955__id_15790713" data-ofbid="id_15666955__id_15790713"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Procedure</h2></div><ol class="- topic/ol task/steps ol steps" id="id_15666955__id_15790713" data-ofbid="id_15666955__id_15790713"><li class="- topic/li task/step li step stepexpand" id="id_15666955__SL1555971-1271225" data-ofbid="id_15666955__SL1555971-1271225"><span class="- topic/ph task/cmd ph cmd">Shutdown application software on the Host computer. Lockout/Tagout power sources. Refer to <a class="- topic/xref xref" href="t_LOTO-Global-Operator-Console--Operator-Workspace_14239106.html">Lockout/Tagout of the GOC</a>.</span></li><li class="- topic/li task/step li step stepexpand" id="id_15666955__SL1555975-1271225" data-ofbid="id_15666955__SL1555975-1271225"><span class="- topic/ph task/cmd ph cmd">Remove the service cover and disconnect ground cable</span><ol type="a" class="- topic/ol task/substeps ol substeps"><li class="- topic/li task/substep li substep" id="id_15666955__SL13290813-1271225" data-ofbid="id_15666955__SL13290813-1271225"><span class="- topic/ph task/cmd ph cmd">Remove two screws.</span></li><li class="- topic/li task/substep li substep" id="id_15666955__SL13290814-1271225" data-ofbid="id_15666955__SL13290814-1271225"><span class="- topic/ph task/cmd ph cmd">Lift up and remove service cover. (Be careful to strain the ground cable)</span></li><li class="- topic/li task/substep li substep" id="id_15666955__SL13290815-1271225" data-ofbid="id_15666955__SL13290815-1271225"><span class="- topic/ph task/cmd ph cmd">Disconnect ground cable.</span></li></ol><div class="- topic/itemgroup task/info itemgroup info" id="id_15666955__id_15790714">
          <figure class="- topic/fig fig fignone" id="id_15666955__SL2906329-1271225" data-ofbid="id_15666955__SL2906329-1271225"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">1. </span></span><span class="fig--title">Remove the service cover and disconnect ground cable</span></figcaption><img class="- topic/image image" id="id_15666955__id_15790715" src="12684600.jpg"/></figure>
        </div></li><li class="- topic/li task/step li step stepexpand" id="id_15666955__SL13923590-1271225" data-ofbid="id_15666955__SL13923590-1271225"><span class="- topic/ph task/cmd ph cmd">Set the GOC PDU Breaker to OFF.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_15666955__id_15790716">
          <figure class="- topic/fig fig fignone" id="id_15666955__SL13923591-1271225" data-ofbid="id_15666955__SL13923591-1271225"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">2. </span></span><span class="fig--title">GOC PDU Breaker</span></figcaption><img class="- topic/image image" id="id_15666955__id_15790717" src="13923585.jpg"/></figure>
        </div></li><li class="- topic/li task/step li step stepexpand" id="id_15666955__SL13587358-1271225" data-ofbid="id_15666955__SL13587358-1271225"><span class="- topic/ph task/cmd ph cmd">Disconnect E0003 according to the following step. </span><ol type="a" class="- topic/ol task/substeps ol substeps"><li class="- topic/li task/substep li substep" id="id_15666955__SL13587359-1271225" data-ofbid="id_15666955__SL13587359-1271225"><span class="- topic/ph task/cmd ph cmd">Remove plug cover by loosening two screws. </span></li><li class="- topic/li task/substep li substep" id="id_15666955__SL13587360-1271225" data-ofbid="id_15666955__SL13587360-1271225"><span class="- topic/ph task/cmd ph cmd">Disconnect E0003 cable.</span></li><li class="- topic/li task/substep li substep" id="id_15666955__SL13916080-1271225" data-ofbid="id_15666955__SL13916080-1271225"><span class="- topic/ph task/cmd ph cmd">Disconnect E3049 and E3018 cables from J2 and J3</span></li></ol><div class="- topic/itemgroup task/info itemgroup info" id="id_15666955__id_15790718">
          <figure class="- topic/fig fig fignone" id="id_15666955__SL13587361-1271225" data-ofbid="id_15666955__SL13587361-1271225"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">3. </span></span><span class="fig--title">Disconnect E0003</span></figcaption><img class="- topic/image image" id="id_15666955__id_15790719" src="13587344.jpg"/></figure>
        </div></li><li class="- topic/li task/step li step stepexpand" id="id_15666955__SL13587362-1271225" data-ofbid="id_15666955__SL13587362-1271225"><span class="- topic/ph task/cmd ph cmd">Disconnect all cables which are connected to GOC power distribution unit. </span><div class="- topic/itemgroup task/info itemgroup info" id="id_15666955__id_15790720">
          <figure class="- topic/fig fig fignone" id="id_15666955__SL13587363-1271225" data-ofbid="id_15666955__SL13587363-1271225"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">4. </span></span><span class="fig--title">GOC PDU Cables</span></figcaption><img class="- topic/image image" id="id_15666955__id_15790721" src="13916076.jpg"/></figure>
        </div></li><li class="- topic/li task/step li step stepexpand" id="id_15666955__SL13709340-1271225" data-ofbid="id_15666955__SL13709340-1271225"><span class="- topic/ph task/cmd ph cmd">Remove two screws and remove GOC CHASSIS FACING PLATE.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_15666955__id_15790722">
          <figure class="- topic/fig fig fignone" id="id_15666955__SL13709341-1271225" data-ofbid="id_15666955__SL13709341-1271225"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">5. </span></span><span class="fig--title">GOC CHASSIS FACING PLATE</span></figcaption><img class="- topic/image image" id="id_15666955__id_15790723" src="13709334.jpg"/></figure>
        </div></li><li class="- topic/li task/step li step stepexpand" id="id_15666955__SL13587364-1271225" data-ofbid="id_15666955__SL13587364-1271225"><span class="- topic/ph task/cmd ph cmd">Remove GOC PDU per following steps.</span><ol type="a" class="- topic/ol task/substeps ol substeps"><li class="- topic/li task/substep li substep" id="id_15666955__SL13587365-1271225" data-ofbid="id_15666955__SL13587365-1271225"><span class="- topic/ph task/cmd ph cmd">Remove three screws.</span></li><li class="- topic/li task/substep li substep" id="id_15666955__SL13587366-1271225" data-ofbid="id_15666955__SL13587366-1271225"><span class="- topic/ph task/cmd ph cmd">Withdraw GOC PDU.</span></li></ol><div class="- topic/itemgroup task/info itemgroup info" id="id_15666955__id_15790724">
          <figure class="- topic/fig fig fignone" id="id_15666955__SL13587367-1271225" data-ofbid="id_15666955__SL13587367-1271225"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">6. </span></span><span class="fig--title">GOC PDU Removal</span></figcaption><img class="- topic/image image" id="id_15666955__id_15790725" src="13587353.jpg"/></figure>
        </div></li><li class="- topic/li task/step li step stepexpand" id="id_15666955__SL1568802-1271225" data-ofbid="id_15666955__SL1568802-1271225"><span class="- topic/ph task/cmd ph cmd">Restore GOC by reverse order of removal.</span></li><li class="- topic/li task/step li step stepexpand" id="id_15666955__SL13604257-1271225" data-ofbid="id_15666955__SL13604257-1271225"><span class="- topic/ph task/cmd ph cmd">Set the GOC PDU Breaker to ON.</span><div class="- topic/itemgroup task/info itemgroup info" id="id_15666955__id_15790726">
          <figure class="- topic/fig fig fignone" id="id_15666955__SL13604258-1271225" data-ofbid="id_15666955__SL13604258-1271225"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">7. </span></span><span class="fig--title">GOC PDU Breaker</span></figcaption><img class="- topic/image image" id="id_15666955__id_15790727" src="13604252.jpg"/></figure>
        </div></li></ol></section><section class="- topic/section task/postreq section postreq" id="id_15666955__id_15790728" data-ofbid="id_15666955__id_15790728"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Finalization</h2></div>
          <ol class="- topic/ol ol" id="id_15666955__id_15790729" data-ofbid="id_15666955__id_15790729"><li class="- topic/li li" id="id_15666955__SL1555980-1271225" data-ofbid="id_15666955__SL1555980-1271225">Restore power to the GOC. Perform <a class="- topic/xref xref" href="t_LOTO-Global-Operator-Console--Operator-Workspace_14239106.html">LOTO for GOC</a></li><li class="- topic/li li" id="id_15666955__SL13594225-1271225" data-ofbid="id_15666955__SL13594225-1271225">Perform <a class="- topic/xref xref" href="t_DoingACheckScan.html" title="A check scan is done at the conclusion of many procedures. This functional check assures the unit is in good clinical working order.">check scan</a>.</li></ol>
    </section></div></article></main></div>
                        
                        
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            
                
            
            </div>
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        <div id="wh_tools_bottom" class="row wh_tools">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li><span class="topicref" data-id="id_2069714"><span class="title"><a href="c_TroubleshootingAndReplacements_SystemSubsection_Parent_2.html">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li><span class="topicref"><span class="title"><a href="t_HDMI-Splitter-Replacement_15167945.html">Operator Workspace</a></span></span></li><li><span class="topicref"><span class="title"><a href="t_HP-z420-Computer-Replacement_14034407.html">GOC with HP Z420</a></span></span></li><li class="active"><span class="topicref" data-id="id_15666955"><span class="title"><a href="t_GOC-PDU-Replacement_13586354.html">GOC PDU Replacement</a></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_Clean-Dust-Filter--Dust-Filter-Replacement-_12675013.html" title="Clean Dust Filter / Dust Filter Replacement" aria-label="Previous topic: Clean Dust Filter / Dust Filter Replacement" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_Dell-T5810-Computer-Replacement_15847579.html" title="Replacing the host computer - Dell T5810" aria-label="Next topic: Replacing the host computer - Dell T5810" rel="next"></a></span>  </span></div>
                </div>
            </nav>
            
        </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="ftrcustom"><span>
			
				
				
				5680002-2EN
			
			
			
				
		</span> | <span>Revision 
					
					14</span> | <span>en | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="copyright_info"><span class="copyright_years"> ©2016-2025</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>