<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><link rel="icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2026"/><meta name="DC.rights.owner" content="(C) Copyright 2026"/><meta name="DC.type" content="reference"/><meta name="description" content="You must follow all recommended safety procedures when servicing and working near energy sources."/><meta name="DC.coverage" content=""/><meta name="DC.relation" scheme="URI" content="t_RemovingTheRightHandRearCoverParent.html"/><meta name="DC.relation" scheme="URI" content="t_RemovingTheRightHandRearCoverParent.html"/><meta name="DC.relation" scheme="URI" content="t_Applying-LOTO-ISC_9.html"/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="brand" content=""/><meta name="component" content="Safety"/><meta name="featnum" content=""/><meta name="prognum" content=""/><meta name="series" content=""/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="432026"/><meta name="Requirement" content="CFR"/><meta name="Regulatory" content="FDA"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_2001693"/>        
      <title>Electrical Safety</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-toc-id" content="id_2001693-d46e82217"/><meta name="wh-source-relpath" content="r_ElectricalSafety.dita"/><meta name="wh-out-relpath" content="r_ElectricalSafety_8.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script type="text/javascript" src="./oxygen-webhelp/template/js/Remove_LSEP.js"></script><script type="text/javascript" src="./oxygen-webhelp/template/js/TopicTOCScroll.js"></script></head>
    <body id="id_2001693" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--     This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html. -->
                    <!-- US650: Update Webhelp look and feel -->
                    <div id="banner">
                        <!-- GE Dev US464 change logo link to blank target -->
                        <a href="https://www.gehealthcare.com/" class="Num wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img/GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt="  SIGNA™ Prime MAX / SIGNA™ Prime Elite 1.5TGeneral Service Manual"/></a>
                        <!--* DE224: WHR: Link under the search field is missing -->
                        <div class="search_container">
                            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                            <div class="search_link">
                                
                                
                            </div>
                        </div>
                    </div>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle">  <span class="ph">SIGNA™ Prime MAX / SIGNA™ Prime Elite</span> 1.5T</span><span class="ph booktitlealt"><span class="ph">General Service Manual</span></span></span></a></div>
                    
                </div>
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e226-mi" data-tocid="id_2033906-d46e226" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e1855-mi" data-tocid="id_2033907-d46e1855" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033908-d46e2057-mi" data-tocid="id_2033908-d46e2057" data-state="not-ready" class=" topicref " data-id="id_2033908"><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e2267-mi" data-tocid="id_2033902-d46e2267" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e8708-mi" data-tocid="id_2033910-d46e8708" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e12879-mi" data-tocid="id_2033911-d46e12879" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e34374-mi" data-tocid="id_2033912-d46e34374" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e34682-mi" data-tocid="id_2033914-d46e34682" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033915-d46e46496-mi" data-tocid="id_2033915-d46e46496" data-state="not-ready" class=" topicref " data-id="id_2033915"><span class="title"><a href="c_Troubleshooting_WebhelpLandingPage.html">Troubleshooting</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e47729-mi" data-tocid="id_2033916-d46e47729" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e49557-mi" data-tocid="id_2033903-d46e49557" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e49860-mi" data-tocid="id_2033917-d46e49860" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e127523-mi" data-tocid="id_2033904-d46e127523" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033918-d46e142626-mi" data-tocid="id_2033918-d46e142626" data-state="not-ready" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->

            </div>

        </div>
    </div>
</header>
        
        
        
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        
        <div class="row wh_tools " id="wh_tools_top">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li><span class="topicref"><span class="title"><a href="t_ReplacingTheMagnetEnclosureCovers_Prime_Victor.html">Magnet Enclosure and Outer Electronics</a></span></span></li><li><span class="topicref" data-id="id_2008053"><span class="title"><a href="t_ReplacingTheMagnetEnclosureCovers_Prime_Victor.html">Replacing the magnet enclosure covers</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Provides removal and installation instruction for all magnet enclosure covers.</p></span></span></span></li><li><span class="topicref" data-id="id_2003541"><span class="title"><a href="t_RemovingTheRightHandRearCoverParent.html">Removing the magnet right-hand rear cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the rear cover from the right-hand side of the magnet.</p></span></span></span></li><li class="active"><span class="topicref" data-id="id_2001693"><span class="title"><a href="r_ElectricalSafety_8.html">Electrical Safety</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">You must follow all recommended safety procedures when servicing and working near energy sources.</p></span></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                    <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_RemovingTheRightHandRearCoverParent.html" title="Removing the magnet right-hand rear cover" aria-label="Previous topic: Removing the magnet right-hand rear cover" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_Applying-LOTO-ISC_9.html" title="Applying LOTO - Integrated System Cabinet (ISC)" aria-label="Next topic: Applying LOTO - Integrated System Cabinet (ISC)" rel="next"></a></span>  </span></div>
                    <!-- External resource link -->
                    
                   <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="Num wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>
                    
                   <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                    <button type="button" data-target="#wh_publication_toc" id="wh_toc_button" data-toggle="collapse" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                        <span class="navbar-toggler-icon"></span>
                    </button>  
                </div>
            </nav>
            
        </div>
        <div class="container-fluid" id="wh_topic_container">
            

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    <!-- US647: Add scrollbar to chapter level TOC in webhelp topics - changed paramater to hard-coded value.-->
                    
                        
                        <!-- US655: Create a parameter to remove the short description from chapter-levee/left TOCs in Webhelp -->
                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="SurpressSD"></div>
                        <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                        <nav id="wh_publication_toc" class="d-print-none collapsible TOC_Nav" aria-label="Table of Contents Container">
                            <div class=" wh_publication_toc " data-tooltip-position="bottom"><ul role="tree" aria-label="Table of Contents"><span class="expand-button-action-labels"><span id="button-expand-action" aria-label="Expand"></span><span id="button-collapse-action" aria-label="Collapse"></span><span id="button-pending-action" aria-label="Pending"></span></span><li role="treeitem" aria-expanded="true"><span data-tocid="id_2033917-d46e49860" class="topicref" data-id="id_2033917" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2033917-d46e49860-link" class="wh-expand-btn"></span><span class="title"><a href="c_Replacements_WebhelpLandingPage.html" id="id_2033917-d46e49860-link">Replacements</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="true"><span data-tocid="tocId-d46e49963" class="topicref" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action tocId-d46e49963-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheMagnetEnclosureCovers_Prime_Victor.html" id="tocId-d46e49963-link">Magnet Enclosure and Outer Electronics</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="true"><span data-tocid="id_2008053-d46e49968" class="topicref" data-id="id_2008053" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2008053-d46e49968-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheMagnetEnclosureCovers_Prime_Victor.html" id="id_2008053-d46e49968-link">Replacing the magnet enclosure covers</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Provides removal and installation instruction for all magnet enclosure covers.</p></span></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="false"><span data-tocid="id_2072184-d46e50071" class="topicref" data-id="id_2072184" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2072184-d46e50071-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheMagnetServiceAccessTrim_Parent.html" id="id_2072184-d46e50071-link">Replacing the magnet service access trim</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003425-d46e50377" class="topicref" data-id="id_2003425" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003425-d46e50377-link" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheFrontServiceAccessPanelParent.html" id="id_2003425-d46e50377-link">Removing the magnet front service access panel</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the front service access panel from the magnet to allow access to components mounted on the left-hand side of the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003495-d46e50684" class="topicref" data-id="id_2003495" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003495-d46e50684-link" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingTheFrontServiceAccessPanelParent.html" id="id_2003495-d46e50684-link">Installing the magnet front service access panel</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Installs the front service access panel onto the magnet enclosure. This panel covers the components mounted on the left hand side of the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003426-d46e50991" class="topicref" data-id="id_2003426" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003426-d46e50991-link" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheRearServiceAccessPanelParent.html" id="id_2003426-d46e50991-link">Removing the magnet rear service access panel</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the rear service access panel from the magnet to allow access to components mounted on the left-hand side of the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003487-d46e51400" class="topicref" data-id="id_2003487" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003487-d46e51400-link" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingTheRearServiceAccessPanelParent.html" id="id_2003487-d46e51400-link">Installing the magnet rear service access panel</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Installs the rear service access panel onto the magnet enclosure. This panel covers the components mounted on the left-hand side of the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003427-d46e51810" class="topicref" data-id="id_2003427" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003427-d46e51810-link" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheUpperServiceAccessPanelParent.html" id="id_2003427-d46e51810-link">Removing the magnet upper service access panel</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the upper service access panel allowing access to components mounted on top of the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003513-d46e52321" class="topicref" data-id="id_2003513" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003513-d46e52321-link" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingTheUpperServiceAccessPanelParent.html" id="id_2003513-d46e52321-link">Installing the magnet upper service access panel</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Installs the upper service access panel. This panel covers components mounted on top of the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003439-d46e53038" class="topicref" data-id="id_2003439" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003439-d46e53038-link" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheRightHandTopCoverParent.html" id="id_2003439-d46e53038-link">Removing the magnet right-hand top cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the cover from the top of the right-hand side of the magnet enclosure.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003554-d46e53855" class="topicref" data-id="id_2003554" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003554-d46e53855-link" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingTheRightHandTopCoverParent.html" id="id_2003554-d46e53855-link">Installing the magnet right-hand top cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Installs the cover onto the top of the right-hand side of the magnet enclosure.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003380-d46e54673" class="topicref" data-id="id_2003380" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003380-d46e54673-link" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheFixedTableInterfaceCoverParent.html" id="id_2003380-d46e54673-link">Removing the table interface cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the table interface cover from the magnet front cover.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003390-d46e54980" class="topicref" data-id="id_2003390" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003390-d46e54980-link" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingTheFixedTableInterfaceCoverParent.html" id="id_2003390-d46e54980-link">Installing the table interface cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Installs the table interface cover onto the magnet front cover.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2072190-d46e55287" class="topicref" data-id="id_2072190" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2072190-d46e55287-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheMagnetRearTrimRing_Parent.html" id="id_2072190-d46e55287-link">Replacing the magnet rear trim ring</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003438-d46e55593" class="topicref" data-id="id_2003438" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003438-d46e55593-link" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheRearCableCoverParent.html" id="id_2003438-d46e55593-link">Removing the magnet rear cable cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the rear cable cover from the magnet enclosure.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003479-d46e55900" class="topicref" data-id="id_2003479" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003479-d46e55900-link" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingTheRearCableCoverParent.html" id="id_2003479-d46e55900-link">Installing the magnet rear cable cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Installs the rear cable cover onto the magnet enclosure.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003418-d46e56207" class="topicref" data-id="id_2003418" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003418-d46e56207-link" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheLeftHandLowerFrontCoverParent.html" id="id_2003418-d46e56207-link">Removing the magnet left-hand lower front cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the lower cover from the left-hand front corner of the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003482-d46e56821" class="topicref" data-id="id_2003482" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003482-d46e56821-link" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingTheLeftHandLowerFrontCoverParent.html" id="id_2003482-d46e56821-link">Installing the magnet left-hand lower front cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Installs the lower cover onto the left-hand front corner of the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003417-d46e57434" class="topicref" data-id="id_2003417" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003417-d46e57434-link" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheLeftHandUpperFrontCoverParent.html" id="id_2003417-d46e57434-link">Removing the magnet left-hand upper front cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the upper cover from the front left-hand corner of the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003585-d46e58660" class="topicref" data-id="id_2003585" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003585-d46e58660-link" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingTheLeftHandUpperFrontCoverParent.html" id="id_2003585-d46e58660-link">Installing the magnet left-hand upper front cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Installs the upper cover onto the front left-hand corner of the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003415-d46e59886" class="topicref" data-id="id_2003415" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003415-d46e59886-link" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheMagnetFrontCoverParent.html" id="id_2003415-d46e59886-link">Removing the magnet front cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the front cover from the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003466-d46e63556" class="topicref" data-id="id_2003466" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003466-d46e63556-link" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingTheMagnetFrontCoverParent.html" id="id_2003466-d46e63556-link">Installing the magnet front cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Installs the front cover onto the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003403-d46e67732" class="topicref" data-id="id_2003403" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003403-d46e67732-link" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheLeftAndRightControlPanelCoversParent.html" id="id_2003403-d46e67732-link">Removing the magnet left and right control panel covers</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the left or right control panel cover from the magnet front cover.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003404-d46e68245" class="topicref" data-id="id_2003404" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003404-d46e68245-link" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingTheLeftAndRightControlPanelCoversParent.html" id="id_2003404-d46e68245-link">Installing the magnet left and right control panel covers</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Installs the left or right control panel cover onto the magnet front cover.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2072193-d46e68654" class="topicref" data-id="id_2072193" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2072193-d46e68654-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheLaserLens_Parent.html" id="id_2072193-d46e68654-link">Replacing the laser lens</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2015169-d46e68960" class="topicref" data-id="id_2015169" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2015169-d46e68960-link" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheMagnetFrontTrimRingParent.html" id="id_2015169-d46e68960-link">Removing the magnet front trim ring</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2015170-d46e69367" class="topicref" data-id="id_2015170" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2015170-d46e69367-link" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingTheMagnetFrontTrimRingParent.html" id="id_2015170-d46e69367-link">Installing the magnet front trim ring</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003392-d46e69775" class="topicref" data-id="id_2003392" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003392-d46e69775-link" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheFrontEndbellParent.html" id="id_2003392-d46e69775-link">Removing the front endbell</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the front endbell from the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003393-d46e71200" class="topicref" data-id="id_2003393" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003393-d46e71200-link" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingTheFrontEndbellParent.html" id="id_2003393-d46e71200-link">Installing the front endbell</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Installs the front endbell onto the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003377-d46e72524" class="topicref" data-id="id_2003377" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003377-d46e72524-link" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheFrontBridgeCoverParent.html" id="id_2003377-d46e72524-link">Removing the front bridge cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the bridge cover from the front endbell. This task can be performed with the front endbell installed on the magnet or not.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003387-d46e72933" class="topicref" data-id="id_2003387" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003387-d46e72933-link" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingTheFrontBridgeCoverParent.html" id="id_2003387-d46e72933-link">Installing the front bridge cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Installs the front bridge cover onto the front endbell. This task can be performed with the endbell installed on the magnet or not.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003565-d46e73342" class="topicref" data-id="id_2003565" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003565-d46e73342-link" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheLeftHandUpperRearCoverParent.html" id="id_2003565-d46e73342-link">Removing the magnet left-hand upper rear cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the upper cover from the left-hand rear corner of the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003580-d46e74261" class="topicref" data-id="id_2003580" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003580-d46e74261-link" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingTheLeftHandUpperRearCoverParent.html" id="id_2003580-d46e74261-link">Installing the magnet left-hand upper rear cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Installs the upper cover onto the left-hand rear corner of the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003561-d46e75180" class="topicref" data-id="id_2003561" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003561-d46e75180-link" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheLeftHandLowerRearCoverParent.html" id="id_2003561-d46e75180-link">Removing the magnet left-hand lower rear cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the lower cover from the left-hand rear corner of the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003562-d46e75691" class="topicref" data-id="id_2003562" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003562-d46e75691-link" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingTheLeftHandLowerRearCoverParent.html" id="id_2003562-d46e75691-link">Installing the magnet left-hand lower rear cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Installs the lower cover onto the left-hand rear corner of the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2072194-d46e76203" class="topicref" data-id="id_2072194" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2072194-d46e76203-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheRPCovers_Parent.html" id="id_2072194-d46e76203-link">Replacing the rear pedestal covers</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003539-d46e76508" class="topicref" data-id="id_2003539" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003539-d46e76508-link" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheLeftHandRearCoverParent.html" id="id_2003539-d46e76508-link">Removing the magnet left-hand rear cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the rear cover from the left-hand side of the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003540-d46e77631" class="topicref" data-id="id_2003540" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003540-d46e77631-link" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingTheLeftHandRearCoverParent.html" id="id_2003540-d46e77631-link">Installing the magnet left-hand rear cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Installs the rear cover onto the left-hand side of the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003517-d46e78959" class="topicref" data-id="id_2003517" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003517-d46e78959-link" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheRearEndbellParent.html" id="id_2003517-d46e78959-link">Removing the rear endbell</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the rear endbell from the magnet enclosure.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003524-d46e80588" class="topicref" data-id="id_2003524" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003524-d46e80588-link" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingTheRearEndbellParent.html" id="id_2003524-d46e80588-link">Installing the rear endbell</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Installs the rear endbell onto the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="id_2003541-d46e82115" class="topicref" data-id="id_2003541" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2003541-d46e82115-link" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheRightHandRearCoverParent.html" id="id_2003541-d46e82115-link">Removing the magnet right-hand rear cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the rear cover from the right-hand side of the magnet.</p></span></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" class="active"><span data-tocid="id_2001693-d46e82217" class="topicref" data-id="id_2001693" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="r_ElectricalSafety_8.html" id="id_2001693-d46e82217-link">Electrical Safety</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">You must follow all recommended safety procedures when servicing and working near energy sources.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2001781-d46e82319" class="topicref" data-id="id_2001781" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Applying-LOTO-ISC_9.html" id="id_2001781-d46e82319-link">Applying LOTO - Integrated System Cabinet (ISC)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Apply LOTO to both the gradient and system Power Distribution Unit (PDU) breakers on the MDP when servicing either of these items in the ISC. Apply LOTO to make sure of a safe environment when working on these parts.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2001469-d46e82421" class="topicref" data-id="id_2001469" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ShuttingDownHostComputer_9.html" id="id_2001469-d46e82421-link"><span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">Shutting down the host computer</span></a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Shutting down the host computer shuts down the system safely and turns off the power to the host computer.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2002972-d46e82524" class="topicref" data-id="id_2002972" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheRearTrimRing_9.html" id="id_2002972-d46e82524-link">Removing the magnet rear trim ring</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the rear trim ring from the rear endbell.  The trim ring covers the bolts securing the magnet rear enclosures.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2002978-d46e82626" class="topicref" data-id="id_2002978" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheRearCableCover_8.html" id="id_2002978-d46e82626-link">Removing the magnet rear cable cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the rear cable cover from the magnet enclosure.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2008055-d46e82728" class="topicref" data-id="id_2008055" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingRearPedestalCovers_7.html" id="id_2008055-d46e82728-link">Removing the rear pedestal covers</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2008054-d46e82829" class="topicref" data-id="id_2008054" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheRightHandLowerAccessPanel_11.html" id="id_2008054-d46e82829-link">Removing the right hand lower access panel</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the right-hand lower access panel from the magnet front cover.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2002988-d46e82931" class="topicref" data-id="id_2002988" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheRightHandBottomCover_2.html" id="id_2002988-d46e82931-link">Removing the magnet right-hand bottom cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the bottom cover from the right-hand side of the magnet.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2002982-d46e83033" class="topicref" data-id="id_2002982" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheRightHandRearCover.html" id="id_2002982-d46e83033-link">Removing the magnet right-hand rear cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the rear cover from the right-hand side of the magnet.</p></span></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003542-d46e83137" class="topicref" data-id="id_2003542" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003542-d46e83137-link" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingTheRightHandRearCoverParent.html" id="id_2003542-d46e83137-link">Installing the magnet right-hand rear cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Installs the rear cover onto the right-hand side of the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003445-d46e84158" class="topicref" data-id="id_2003445" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003445-d46e84158-link" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheRightHandBottomCoverParent.html" id="id_2003445-d46e84158-link">Removing the magnet right-hand bottom cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the bottom cover from the right-hand side of the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003557-d46e84566" class="topicref" data-id="id_2003557" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003557-d46e84566-link" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingTheRightHandBottomCoverParent.html" id="id_2003557-d46e84566-link">Installing the magnet right-hand bottom cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Installs the bottom cover onto the right-hand side of the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003444-d46e84975" class="topicref" data-id="id_2003444" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003444-d46e84975-link" class="wh-expand-btn"></span><span class="title"><a href="t_RemovingTheRightHandCenterCoverParent.html" id="id_2003444-d46e84975-link">Removing the magnet right-hand center cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the center cover from the right-hand side of the magnet.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2003559-d46e86200" class="topicref" data-id="id_2003559" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2003559-d46e86200-link" class="wh-expand-btn"></span><span class="title"><a href="t_InstallingTheRightHandCenterCoverParent.html" id="id_2003559-d46e86200-link">Installing the magnet right-hand center cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Installs the center cover onto the right-hand side of the magnet.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2058118-d46e87426" class="topicref" data-id="id_2058118" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingLEDSwitch_Champion_Prime_Victor_PrimeMaxElite.html" id="id_2058118-d46e87426-link">Replacing the switch for LED light</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2011559-d46e87528" class="topicref" data-id="id_2011559" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2011559-d46e87528-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingThePAC_Parent.html" id="id_2011559-d46e87528-link">Replacing the PAC</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">This procedure explains replacement of the Physiological Acquisition Controller (PAC) assembly.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2005705-d46e90502" class="topicref" data-id="id_2005705" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2005705-d46e90502-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheIn-roomDisplayIRD_8.4Inch.html" id="id_2005705-d46e90502-link">Replacing the In-Room Display (IRD)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removal and installation of the In-Room Display (IRD).</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2024973-d46e90910" class="topicref" data-id="id_2024973" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2024973-d46e90910-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingThePatientFan_2.html" id="id_2024973-d46e90910-link">Cleaning or replacing the patient fan</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2026348-d46e92439" class="topicref" data-id="id_2026348" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2026348-d46e92439-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheECGPGCable.html" id="id_2026348-d46e92439-link">Replacing the ECG/ PPG cable</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2015863-d46e94276" class="topicref" data-id="id_2015863" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2015863-d46e94276-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheISRPlumbing.html" id="id_2015863-d46e94276-link">Replacing the <span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">GC Cooling Manifold</span></a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2058697-d46e97740" class="topicref" data-id="id_2058697" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2058697-d46e97740-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheFrontBridgeAssemblyParent_PrimeVictor.html" id="id_2058697-d46e97740-link">Replacing the front bridge assembly</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e101611" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e101611-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheICN_Parent.html" id="tocId-d46e101611-link">System Cabinet</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e108663" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e108663-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheTabletopSideBumper_Parent_2.html" id="tocId-d46e108663-link">Patient Table</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e114142" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e114142-link" class="wh-expand-btn"></span><span class="title"><a href="t_ReplacingTheLPCACableTrack.html" id="tocId-d46e114142-link">Rear Pedestal and LPCA</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e117408" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e117408-link" class="wh-expand-btn"></span><span class="title"><a href="c_ReplacingGOCFRUs.html" id="tocId-d46e117408-link">Operator Workspace</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e120690" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e120690-link" class="wh-expand-btn"></span><span class="title"><a href="t_CleaningOrReplacingICCWaterFilter_2.html" id="tocId-d46e120690-link">Cooling</a></span></span></li></ul></li></ul></div>
                        </nav>
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                       
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class="Num InMap wh_topic_content body "><main role="main"><article role="article" aria-labelledby="id_2001693__title_zn1_wy3_fw"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WHA30DA72GYZ</li><li><span class="metalabel">Topic ID: </span>id_2001693<span class="metalabel"> Version: </span>15.26</li><li><span class="metalabel">Date: </span>Feb 24, 2026, 9:21:45 PM</li></ul></div><h1 class="- topic/title title topictitle1" id="id_2001693__title_zn1_wy3_fw">Electrical Safety</h1></header>
        <div class="- topic/body reference/refbody body refbody" id="id_2001693__refbody_hsp_5y3_fw"><div class="hide"><p class="- topic/shortdesc shortdesc">You must follow all recommended safety procedures when servicing and working near energy sources.</p></div>
        <section class="- topic/section section" id="id_2001693__section_qvr_gnt_3bb" data-ofbid="id_2001693__section_qvr_gnt_3bb">
            <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement danger hazardstatement_danger ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--danger"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> DANGER</span></th></tr></thead><tbody><tr><td><img class="+ topic/image hazard-d/hazardsymbol image hazardsymbol" src="icon_electrical.png"/></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">Electrical shock</div><div class="+ topic/li hazard-d/consequence li consequence">The MR system operates at high voltages that will shock or kill you if appropriate safety precautions are not taken. When doing any service in or around an MR system, always make sure you adhere to the following requirements.</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">If any of these requirements are unclear or in conflict, do not begin work or immediately stop work and contact your supervisor, this site safety officer, or your GE HealthCare service representative for guidance.</div></div></td></tr></tbody></table>
            <ul class="- topic/ul ul" id="id_2001693__ul_afw_knt_3bb" data-ofbid="id_2001693__ul_afw_knt_3bb"><li class="- topic/li li" id="id_2001693__li_bfw_knt_3bb" data-ofbid="id_2001693__li_bfw_knt_3bb">Follow all electrical safety and LOTO procedures in this manual, the MR service documentation, or any other applicable service manual.</li><li class="- topic/li li" id="id_2001693__li_xpk_nnt_3bb" data-ofbid="id_2001693__li_xpk_nnt_3bb">Refer to the appropriate MR employee health and safety (EHS) or your equivalent employee electrical safety training for general LOTO information.</li><li class="- topic/li li" id="id_2001693__li_nrr_nnt_3bb" data-ofbid="id_2001693__li_nrr_nnt_3bb">Understand and follow all site-specific electrical safety protocols.</li><li class="- topic/li li" id="id_2001693__li_rny_nnt_3bb" data-ofbid="id_2001693__li_rny_nnt_3bb">After LOTO is applied, always verify the power is removed before starting any work.</li><li class="- topic/li li" id="id_2001693__li_q23_4nt_3bb" data-ofbid="id_2001693__li_q23_4nt_3bb">Always wear appropriate electrical personal protective equipment (PPE).</li><li class="- topic/li li" id="id_2001693__li_gjt_4nt_3bb" data-ofbid="id_2001693__li_gjt_4nt_3bb">Never defeat any safety interlock.</li><li class="- topic/li li" id="id_2001693__li_icc_pnt_3bb" data-ofbid="id_2001693__li_icc_pnt_3bb">Never scan with covers or other safety interlocks removed.</li><li class="- topic/li li" id="id_2001693__li_abt_pnt_3bb" data-ofbid="id_2001693__li_abt_pnt_3bb">Always ensure all safety interlocks and covers are properly installed before turning over the MR system to the customer.</li></ul>
        </section><section class="- topic/section section" id="id_2001693__section_fsg_b4t_3bb" data-ofbid="id_2001693__section_fsg_b4t_3bb">
            <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement danger hazardstatement_danger ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--danger"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> DANGER</span></th></tr></thead><tbody><tr><td><img class="+ topic/image hazard-d/hazardsymbol image hazardsymbol" src="icon_electrical.png"/></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">Arc flash</div><div class="+ topic/li hazard-d/consequence li consequence">The MR system operates at high voltages that can cause arc flash. Arc flash can shock, burn, or kill you.</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">When doing any service in or around a component with the potential for arc flash, always wear appropriate PPE.</div></div></td></tr></tbody></table>
        </section><section class="- topic/section section"><h2 class="- topic/title title sectiontitle">Arc flash hazard</h2>
            
            <p class="- topic/p p">Arc flash is not a common event but can be extremely dangerous when it occurs. All arc flash precautions must be followed even if you have worked on energized electrical equipment in the past and never encountered arc flash.</p>
            <div class="- topic/p p">Arc flash is a high-energy discharge of highly-conductive plasma.<ul class="- topic/ul ul"><li class="- topic/li li">Arc flash PPE is required when working on live electrical components (50 to 480 volts).<div class="- topic/note note note note_note"><span class="note__title">Note</span> Some tasks, such as servicing the <span class="- topic/ph ph">Main Disconnect Panel (MDP) or </span>Power Distribution Unit (PDU), are not permitted by GE HealthCare service personnel even if appropriate PPE is worn.</div></li><li class="- topic/li li">Arc flash PPE must be worn inside the flash protection boundary [122 cm (48 inches) minimum].</li><li class="- topic/li li">Arc flash PPE is required during the zero-energy verification step when doing LOTO. All electrical circuits must be considered energized with the potential for an arc flash until verification with a voltmeter is completed.</li><li class="- topic/li li">The arc flash PPE listed in this chapter is a minimum requirement. Your site may have additional or stricter requirements.</li><li class="- topic/li li">Follow all site-specific arc flash safety requirements. Your site may have arc flash labels on components or require a risk assessment before doing tasks with the potential for arc flash.</li><li class="- topic/li li">Follow all GE HealthCare EHS (or equivalent) arc flash training.</li></ul></div>
        </section><section class="- topic/section section"><h2 class="- topic/title title sectiontitle">Electrical installation and servicing</h2>
            
            <ul class="- topic/ul ul"><li class="- topic/li li">All MR system electrical work must comply with applicable electrical codes.</li><li class="- topic/li li">Electrical service must be completed by qualified service personnel.</li><li class="- topic/li li">The <span class="- topic/ph ph">Main Disconnect Panel (MDP) and </span>Power Distribution Unit (PDU) must be installed and serviced (including tightening nuts, changing fuses, or replacing batteries) by a licensed or certified electrician with the exception noted below:<div class="- topic/note note note note_note"><span class="note__title">Note</span> 
                        <p class="- topic/p p">MR service personnel may do live electrical calibration, testing, or troubleshooting on a PDU <span class="- topic/ph ph">or GE HealthCare MDP </span>if all of the following conditions are met:</p>
                        <ul class="- topic/ul ul"><li class="- topic/li li">Live electrical calibration, testing, or troubleshooting is permitted by local code or regulation.</li><li class="- topic/li li">The FE has completed arc flash and LOTO training.</li><li class="- topic/li li">The FE is wearing Level 2 arc flash PPE.</li><li class="- topic/li li">The FE has the approved calibration, troubleshooting, and test tools.</li></ul>
                    </div>
                </li><li class="- topic/li li">Electrical connection between the PDU and other applicable equipment must be a installed by a licensed or certified electrician.</li><li class="- topic/li li">Other electrical connections, calibrations, or testing may be completed by qualified service personnel.</li><li class="- topic/li li">All applicable LOTO procedures must be followed when doing electrical service.</li></ul>
        </section><section class="- topic/section section"><h2 class="- topic/title title sectiontitle">PPE hazard class levels</h2>
            
            <ul class="- topic/ul ul"><li class="- topic/li li">The following table is for reference only. Some PPE listed below may have specific ratings. Refer to your EHS (or equivalent) training and site requirements for detailed PPE instructions.</li><li class="- topic/li li">GE HealthCare provides PPE as an orderable kit.</li></ul>
            <table class="- topic/table table frame-all"><caption></caption><colgroup><col style="width:60%"/><col style="width:20%"/><col style="width:20%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-1" id="id_2001693__refbody_hsp_5y3_fw__entry__1" colspan="3">PPE hazard class levels</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__refbody_hsp_5y3_fw__entry__2">PPE</th><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__refbody_hsp_5y3_fw__entry__3">Class 1</th><th class="- topic/entry entry colsep-0 rowsep-1" id="id_2001693__refbody_hsp_5y3_fw__entry__4">Class 2</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__2">Hearing protection</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__3">X</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__4">X</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__2">Safety glasses</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__3">X</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__4">X</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__2">Hard hat</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__3">X</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__4">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__2">Arc-rated helmet with face shield (rated 4 cal/cm<sup class="+ topic/ph hi-d/sup ph sup">2</sup>) with chin/neck protector</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__3">X</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__4">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__2">Arc-rated helmet with face shield (rated 8 cal/cm<sup class="+ topic/ph hi-d/sup ph sup">2</sup>) with chin/neck protector</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__3">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__4">X</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__2">Leather gloves</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__3">X</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__4">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__2">Class 0 rated gloves with leather protectors</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__3">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__4">X</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__2">Flame-resistant pants and long-sleeve shirt (ATPV arc rating minimum 4 cal/cm<sup class="+ topic/ph hi-d/sup ph sup">2</sup>) or coveralls</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__3">X</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__4">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__2">Flame-resistant pants and long-sleeve shirt (ATPV arc rating minimum 8 cal/cm<sup class="+ topic/ph hi-d/sup ph sup">2</sup>) or coveralls</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__3">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__4">X</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__2">Cotton underwear (short-sleeve shirt and briefs/shorts)</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__3">X</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__4">X</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__2">Safety shoes</td><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__3">X</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001693__refbody_hsp_5y3_fw__entry__1 id_2001693__refbody_hsp_5y3_fw__entry__4">X</td></tr></tbody>
        </table>
        </section><section class="- topic/section section"><h2 class="- topic/title title sectiontitle">Task PPE requirements for GE HealthCare FE</h2>
            
            <ul class="- topic/ul ul"><li class="- topic/li li">The table below lists the minimum PPE required for MR system electrical tasks done by GE HealthCare FEs.</li><li class="- topic/li li">All tasks may not be listed. Always follow site safety requirements or check with your supervisor if unsure.</li></ul>
            <table class="- topic/table table frame-all"><caption></caption><colgroup><col style="width:75%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-1" id="id_2001693__refbody_hsp_5y3_fw__entry__38" colspan="2">Task PPE requirements</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__refbody_hsp_5y3_fw__entry__39">Task</th><th class="- topic/entry entry colsep-0 rowsep-1" id="id_2001693__refbody_hsp_5y3_fw__entry__40">PPE</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__38 id_2001693__refbody_hsp_5y3_fw__entry__39">Energizing or de-energizing circuit breakers or switched fuse operation (with system covers on)</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__38 id_2001693__refbody_hsp_5y3_fw__entry__40">Class 1</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__38 id_2001693__refbody_hsp_5y3_fw__entry__39">Working on energizing components (50 to 240 volts)</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__38 id_2001693__refbody_hsp_5y3_fw__entry__40">Class 1</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__38 id_2001693__refbody_hsp_5y3_fw__entry__39">Working on energizing components above 240 volts</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__38 id_2001693__refbody_hsp_5y3_fw__entry__40">Class 2</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__38 id_2001693__refbody_hsp_5y3_fw__entry__39">Verifying zero energy in components above 240 volts</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__refbody_hsp_5y3_fw__entry__38 id_2001693__refbody_hsp_5y3_fw__entry__40">Class 2</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__refbody_hsp_5y3_fw__entry__38 id_2001693__refbody_hsp_5y3_fw__entry__39">Live electrical calibration, testing, or troubleshooting on <span class="- topic/ph ph">a GE HealthCare MDP or </span>PDU</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001693__refbody_hsp_5y3_fw__entry__38 id_2001693__refbody_hsp_5y3_fw__entry__40">Not permitted</td></tr></tbody>
        </table>
        </section><section class="- topic/section section"><h2 class="- topic/title title sectiontitle">RF amplifier electrical hazards</h2>
            
            <div class="- topic/p p">The RF amplifier operates at extremely high voltages and current levels.<ul class="- topic/ul ul"><li class="- topic/li li">Before working on the system cabinet (ISC/SC/PGR), RF amplifiers, or any associated circuitry or cabling, make sure proper LOTO is in place and cabinet power cords are disconnected.</li><li class="- topic/li li">Always wait at least five minutes for filter capacitors to discharge before doing any service procedure or removing any module covers.</li><li class="- topic/li li">Interlock switches are provided on the covers of power supply and amplifier decks. Never defeat the interlock switches to work on energized components. Even if an interlock switch is disengaged, always use a voltmeter to verify circuits are de-energized.</li><li class="- topic/li li">Use a voltmeter to verify RF amplifier circuits are de-energized.</li></ul></div>
        </section><section class="- topic/section section"><h2 class="- topic/title title sectiontitle">Specific component LOTO procedures</h2>
            
            <p class="- topic/p p">The following tables contain specific LOTO procedures for removing power to the system and system components. If your system is not listed, refer to the Safety section in your service documentation for appropriate LOTO procedures.</p>
            <table class="- topic/table table frame-all" id="id_2001693__table_br1_3lv_qy" data-ofbid="id_2001693__table_br1_3lv_qy"><caption></caption><colgroup><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-1" id="id_2001693__table_br1_3lv_qy__entry__1" colspan="5">ISC LOTO energy source details</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__table_br1_3lv_qy__entry__2">Energy source</th><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__table_br1_3lv_qy__entry__3">Yes</th><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__table_br1_3lv_qy__entry__4">No</th><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__table_br1_3lv_qy__entry__5">System PDU circuit breaker panel or main breaker of <span class="- topic/ph ph">ISC</span></th><th class="- topic/entry entry colsep-0 rowsep-1" id="id_2001693__table_br1_3lv_qy__entry__6">Magnitude of energy</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__2">Electrical</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__3">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__4">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__5">Main breaker of <span class="- topic/ph ph">ISC</span></td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__6">380/400/415/480 VAC</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__2">Pneumatic</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__2">Hydraulic</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__2">Gas/water/steam</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__2">Chemical</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__2">Mechanical motion</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__2">Gravity</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__2">Springs</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__2">Thermal</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__2">Stored energy</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__3">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__4">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__5">Time discharge of internal capacitors</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__6"><span class="- topic/ph ph">208 VAC, 380 VAC</span></td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__2">Air under pressure</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__2">Oil under pressure</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__2">Water under pressure</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__2">Gas under pressure</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__2">Steam</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__2">Other</td><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001693__table_br1_3lv_qy__entry__1 id_2001693__table_br1_3lv_qy__entry__6">-</td></tr></tbody>
        </table>
            <table class="- topic/table table frame-all" id="id_2001693__table_bgl_11j_ry" data-ofbid="id_2001693__table_bgl_11j_ry"><caption></caption><colgroup><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-1" id="id_2001693__table_bgl_11j_ry__entry__1" colspan="5">GOC LOTO energy source details</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__table_bgl_11j_ry__entry__2">Energy source</th><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__table_bgl_11j_ry__entry__3">Yes</th><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__table_bgl_11j_ry__entry__4">No</th><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__table_bgl_11j_ry__entry__5">System PDU circuit breaker panel<span class="- topic/ph ph"> or main breaker of ISC</span></th><th class="- topic/entry entry colsep-0 rowsep-1" id="id_2001693__table_bgl_11j_ry__entry__6">Magnitude of energy</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Electrical</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">PDU circuit breaker panel</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">120 VAC</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Pneumatic</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Hydraulic</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Gas/water/steam</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Chemical</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Mechanical motion</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Gravity</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Springs</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Thermal</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Stored energy</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Air under pressure</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Oil under pressure</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Water under pressure</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Gas under pressure</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Steam</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__2">Other</td><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001693__table_bgl_11j_ry__entry__1 id_2001693__table_bgl_11j_ry__entry__6">-</td></tr></tbody>
        </table>
            <table class="- topic/table table frame-all" id="id_2001693__energy" data-ofbid="id_2001693__energy"><caption></caption><colgroup><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/><col style="width:20%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-1" id="id_2001693__energy__entry__1" colspan="5"><span class="- topic/ph ph">MDP</span> LOTO energy source details</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__energy__entry__2">Energy source</th><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__energy__entry__3">Yes</th><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__energy__entry__4">No</th><th class="- topic/entry entry colsep-1 rowsep-1" id="id_2001693__energy__entry__5">Location of energy-isolating means</th><th class="- topic/entry entry colsep-0 rowsep-1" id="id_2001693__energy__entry__6">Magnitude of energy</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Electrical</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">
                                <p class="- topic/p p">MDP circuit breaker</p>
                                
                            </td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">
                                <p class="- topic/p p">380/400/415/480 VAC per output of <span class="- topic/ph ph">MDP or </span>facility PDU</p>
                            </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Pneumatic</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Hydraulic</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Gas/water/steam</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Chemical</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Mechanical motion</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Gravity</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Springs</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Thermal</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Stored energy</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">Time discharge of internal capacitors</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6"><span class="- topic/ph ph">208 VAC, 380 VAC</span></td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Air under pressure</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Oil under pressure</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Water under pressure</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Gas under pressure</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Steam</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-1" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__2">Other</td><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__3">-</td><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__4">X</td><td class="- topic/entry entry colsep-1 rowsep-0" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__5">-</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001693__energy__entry__1 id_2001693__energy__entry__6">-</td></tr></tbody>
        </table>
            
            
            
            
        </section></div></article></main></div>
                        
                        
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            
                
            
            </div>
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        <div id="wh_tools_bottom" class="row wh_tools">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li><span class="topicref"><span class="title"><a href="t_ReplacingTheMagnetEnclosureCovers_Prime_Victor.html">Magnet Enclosure and Outer Electronics</a></span></span></li><li><span class="topicref" data-id="id_2008053"><span class="title"><a href="t_ReplacingTheMagnetEnclosureCovers_Prime_Victor.html">Replacing the magnet enclosure covers</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Provides removal and installation instruction for all magnet enclosure covers.</p></span></span></span></li><li><span class="topicref" data-id="id_2003541"><span class="title"><a href="t_RemovingTheRightHandRearCoverParent.html">Removing the magnet right-hand rear cover</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Removes the rear cover from the right-hand side of the magnet.</p></span></span></span></li><li class="active"><span class="topicref" data-id="id_2001693"><span class="title"><a href="r_ElectricalSafety_8.html">Electrical Safety</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">You must follow all recommended safety procedures when servicing and working near energy sources.</p></span></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_RemovingTheRightHandRearCoverParent.html" title="Removing the magnet right-hand rear cover" aria-label="Previous topic: Removing the magnet right-hand rear cover" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_Applying-LOTO-ISC_9.html" title="Applying LOTO - Integrated System Cabinet (ISC)" aria-label="Next topic: Applying LOTO - Integrated System Cabinet (ISC)" rel="next"></a></span>  </span></div>
                </div>
            </nav>
            
        </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="ftrcustom"><span>
				
					5941475-8EN 
			</span> | <span>Revision  4</span> | <span>en | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="copyright_info"><span class="copyright_years"> ©2024-2026</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>