<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><link rel="icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2026"/><meta name="DC.rights.owner" content="(C) Copyright 2026"/><meta name="DC.type" content="task"/><meta name="description" content="Do a check of the PDU settings for various voltages."/><meta name="DC.coverage" content=""/><meta name="DC.relation" scheme="URI" content="t_StartingThePowerOnSequence.html"/><meta name="DC.relation" scheme="URI" content="t_Applying-LOTO-MDP-Premier_Victor_Prime_2.html"/><meta name="DC.relation" scheme="URI" content="t_SettingTheISCSPDUBreakersAndSubBreakers.html"/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="component" content="System Power"/><meta name="featnum" content=""/><meta name="series" content=""/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="432026"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_2001392"/>        
      <title>Doing a check of the overload and short circuit trip settings for the Power Distribution Unit (PDU) input circuit breaker</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-toc-id" content="id_2001392-d46e10138"/><meta name="wh-source-relpath" content="t_ConfirmingOverloadAndShortCircuitTripSettingsForPDUInputCircuitBreaker.dita"/><meta name="wh-out-relpath" content="t_ConfirmingOverloadAndShortCircuitTripSettingsForPDUInputCircuitBreaker.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script type="text/javascript" src="./oxygen-webhelp/template/js/Remove_LSEP.js"></script><script type="text/javascript" src="./oxygen-webhelp/template/js/TopicTOCScroll.js"></script></head>
    <body id="id_2001392" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--     This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html. -->
                    <!-- US650: Update Webhelp look and feel -->
                    <div id="banner">
                        <!-- GE Dev US464 change logo link to blank target -->
                        <a href="https://www.gehealthcare.com/" class="Num wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img/GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt="  SIGNA™ Prime MAX / SIGNA™ Prime Elite 1.5TGeneral Service Manual"/></a>
                        <!--* DE224: WHR: Link under the search field is missing -->
                        <div class="search_container">
                            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                            <div class="search_link">
                                
                                
                            </div>
                        </div>
                    </div>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle">  <span class="ph">SIGNA™ Prime MAX / SIGNA™ Prime Elite</span> 1.5T</span><span class="ph booktitlealt"><span class="ph">General Service Manual</span></span></span></a></div>
                    
                </div>
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e226-mi" data-tocid="id_2033906-d46e226" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e1855-mi" data-tocid="id_2033907-d46e1855" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033908-d46e2057-mi" data-tocid="id_2033908-d46e2057" data-state="not-ready" class=" topicref " data-id="id_2033908"><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e2267-mi" data-tocid="id_2033902-d46e2267" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e8708-mi" data-tocid="id_2033910-d46e8708" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e12879-mi" data-tocid="id_2033911-d46e12879" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e34374-mi" data-tocid="id_2033912-d46e34374" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e34682-mi" data-tocid="id_2033914-d46e34682" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033915-d46e46496-mi" data-tocid="id_2033915-d46e46496" data-state="not-ready" class=" topicref " data-id="id_2033915"><span class="title"><a href="c_Troubleshooting_WebhelpLandingPage.html">Troubleshooting</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e47729-mi" data-tocid="id_2033916-d46e47729" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e49557-mi" data-tocid="id_2033903-d46e49557" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e49860-mi" data-tocid="id_2033917-d46e49860" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e127523-mi" data-tocid="id_2033904-d46e127523" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033918-d46e142626-mi" data-tocid="id_2033918-d46e142626" data-state="not-ready" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->

            </div>

        </div>
    </div>
</header>
        
        
        
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        
        <div class="row wh_tools " id="wh_tools_top">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li><span class="topicref"><span class="title"><a href="c_DAQA-Check_4386899.html">System</a></span></span></li><li><span class="topicref" data-id="id_2001472"><span class="title"><a href="t_StartingThePowerOnSequence.html">Power on sequencing</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"> Power on sequencing details the initial steps in applying power.</p></span></span></span></li><li class="active"><span class="topicref" data-id="id_2001392"><span class="title"><a href="t_ConfirmingOverloadAndShortCircuitTripSettingsForPDUInputCircuitBreaker.html">Doing a check of the overload and short circuit trip settings for the <span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">Power Distribution Unit (PDU)</span> input circuit breaker</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Do a check of the <span class="ph">PDU</span> settings for various voltages.</p></span></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                    <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_Applying-LOTO-MDP-Premier_Victor_Prime_2.html" title="Applying LOTO - Main Disconnect Panel (MDP)" aria-label="Previous topic: Applying LOTO - Main Disconnect Panel (MDP)" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_SettingTheISCSPDUBreakersAndSubBreakers.html" title="Setting the Power Distribution Unit (PDU) breakers and sub breakers" aria-label="Next topic: Setting the Power Distribution Unit (PDU) breakers and sub breakers" rel="next"></a></span>  </span></div>
                    <!-- External resource link -->
                    
                   <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="Num wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>
                    
                   <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                    <button type="button" data-target="#wh_publication_toc" id="wh_toc_button" data-toggle="collapse" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                        <span class="navbar-toggler-icon"></span>
                    </button>  
                </div>
            </nav>
            
        </div>
        <div class="container-fluid" id="wh_topic_container">
            

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    <!-- US647: Add scrollbar to chapter level TOC in webhelp topics - changed paramater to hard-coded value.-->
                    
                        
                        <!-- US655: Create a parameter to remove the short description from chapter-levee/left TOCs in Webhelp -->
                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="SurpressSD"></div>
                        <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                        <nav id="wh_publication_toc" class="d-print-none collapsible TOC_Nav" aria-label="Table of Contents Container">
                            <div class=" wh_publication_toc " data-tooltip-position="bottom"><ul role="tree" aria-label="Table of Contents"><span class="expand-button-action-labels"><span id="button-expand-action" aria-label="Expand"></span><span id="button-collapse-action" aria-label="Collapse"></span><span id="button-pending-action" aria-label="Pending"></span></span><li role="treeitem" aria-expanded="true"><span data-tocid="id_2033910-d46e8708" class="topicref" data-id="id_2033910" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2033910-d46e8708-link" class="wh-expand-btn"></span><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html" id="id_2033910-d46e8708-link">Functional Checks</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="true"><span data-tocid="tocId-d46e8811" class="topicref" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action tocId-d46e8811-link" class="wh-expand-btn"></span><span class="title"><a href="c_DAQA-Check_4386899.html" id="tocId-d46e8811-link">System</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_13107247-d46e8812" class="topicref" data-id="id_13107247" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_DAQA-Check_4386899.html" id="id_13107247-d46e8812-link">DAQA Check</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2002964-d46e8912" class="topicref" data-id="id_2002964" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2002964-d46e8912-link" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingTheEmergencyStopAndOffFunctions.html" id="id_2002964-d46e8912-link">Checking the Emergency Stop and Off functions</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"> Follow these procedures to check the Emergency Stop function of the <span class="ph">PDU</span> for the Gradient subsystem and RF subsystem, and to check the Emergency Off function of the power for the entire system.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_15667064-d46e9524" class="topicref" data-id="id_15667064" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Spike-Noise-Check_14242342_DoNotUse.html" id="id_15667064-d46e9524-link">Spike Noise Check</a></span></span></li><li role="treeitem"><span data-tocid="id_2001881-d46e9624" class="topicref" data-id="id_2001881" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_DoingTheLeakSensorFunctionalCheck.html" id="id_2001881-d46e9624-link">Doing the leak sensor functional check</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Follow this procedure to do the leak sensor functional check.</p></span></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="id_2001472-d46e9727" class="topicref" data-id="id_2001472" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2001472-d46e9727-link" class="wh-expand-btn"></span><span class="title"><a href="t_StartingThePowerOnSequence.html" id="id_2001472-d46e9727-link">Power on sequencing</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"> Power on sequencing details the initial steps in applying power.</p></span></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_2001693-d46e9829" class="topicref" data-id="id_2001693" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="r_ElectricalSafety_2.html" id="id_2001693-d46e9829-link">Electrical Safety</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">You must follow all recommended safety procedures when servicing and working near energy sources.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2001469-d46e9931" class="topicref" data-id="id_2001469" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ShuttingDownHostComputer.html" id="id_2001469-d46e9931-link"><span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">Shutting down the host computer</span></a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Shutting down the host computer shuts down the system safely and turns off the power to the host computer.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2001934-d46e10034" class="topicref" data-id="id_2001934" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Applying-LOTO-MDP-Premier_Victor_Prime_2.html" id="id_2001934-d46e10034-link">Applying LOTO - Main Disconnect Panel (MDP)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"><span class="ph uicontrol">Note: </span>Prior to applying LOTO to the system do the Disk Wipe procedure, which can be found on the documentation library. Search on document 5500610-1. Apply LOTO to the MDP or the facility PDU before removing power to these items. Facility-level LOTO must be done by an electrician.</p></span></span></span></li><li role="treeitem" class="active"><span data-tocid="id_2001392-d46e10138" class="topicref" data-id="id_2001392" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ConfirmingOverloadAndShortCircuitTripSettingsForPDUInputCircuitBreaker.html" id="id_2001392-d46e10138-link">Doing a check of the overload and short circuit trip settings for the <span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">Power Distribution Unit (PDU)</span> input circuit breaker</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Do a check of the <span class="ph">PDU</span> settings for various voltages.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2003027-d46e10246" class="topicref" data-id="id_2003027" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_SettingTheISCSPDUBreakersAndSubBreakers.html" id="id_2003027-d46e10246-link">Setting the <span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">Power Distribution Unit (PDU)</span> breakers and sub breakers</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Complete these steps to finish the first portion of the power on procedure.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2042349-d46e10351" class="topicref" data-id="id_2042349" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ICCPowerONProcedure_Victor.html" id="id_2042349-d46e10351-link">Integrated Cooling Cabinet (ICC) power on procedure</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2042359-d46e10452" class="topicref" data-id="id_2042359" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_18KWChillerPowerOn.html" id="id_2042359-d46e10452-link">18KW chiller power on procedure</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2001754-d46e10553" class="topicref" data-id="id_2001754" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_DoingACheckScan_Parent_2.html" id="id_2001754-d46e10553-link">Doing a check scan</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"> A check scan is done at the beginning of some procedures and at the end of many procedures. This functional check assures the unit is in good clinical working order.</p></span></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2001754-d46e10656" class="topicref" data-id="id_2001754" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2001754-d46e10656-link" class="wh-expand-btn"></span><span class="title"><a href="t_DoingACheckScan_Parent_3.html" id="id_2001754-d46e10656-link">Doing a check scan</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"> A check scan is done at the beginning of some procedures and at the end of many procedures. This functional check assures the unit is in good clinical working order.</p></span></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e10963" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e10963-link" class="wh-expand-btn"></span><span class="title"><a href="t_DoingPowerMonitorFunctionCheckHeadAndBody_2.html" id="tocId-d46e10963-link">Radio Frequency (RF)</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e11269" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e11269-link" class="wh-expand-btn"></span><span class="title"><a href="t_TableChecksAfterInstallation.html" id="tocId-d46e11269-link">Patient Table</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e11369" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e11369-link" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingTheECGLeads.html" id="tocId-d46e11369-link">Patient/PAC</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e11781" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e11781-link" class="wh-expand-btn"></span><span class="title"><a href="t_ExaminingTheGOCBatteryReplacement.html" id="tocId-d46e11781-link">Operator Workspace</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e11884" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e11884-link" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingTheGroundResistance_11661050.html" id="tocId-d46e11884-link">Grouding/ Leakage Current</a></span></span></li></ul></li></ul></div>
                        </nav>
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                       
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class="Num InMap wh_topic_content body "><main role="main"><article role="article" aria-labelledby="id_2001392__title_an5_4mj_fw"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WHA302962GYZ</li><li><span class="metalabel">Topic ID: </span>id_2001392<span class="metalabel"> Version: </span>5.7</li><li><span class="metalabel">Date: </span>Jul 28, 2025, 5:06:38 PM</li></ul></div><h1 class="- topic/title title topictitle1" id="id_2001392__title_an5_4mj_fw">Doing a check of the overload and short circuit trip settings for the <span class="- topic/ph ph">Power Distribution Unit (PDU)</span> input circuit breaker</h1></header>
        <div class="- topic/body task/taskbody body taskbody" id="id_2001392__taskbody_fdq_jmj_fw"><div class="hide"><p class="- topic/shortdesc shortdesc">Do a check of the <span class="- topic/ph ph">PDU</span> settings for various voltages.</p></div>
        <section id="id_2001392__steps_z1f_mmj_fw" data-ofbid="id_2001392__steps_z1f_mmj_fw"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Procedure</h2></div><ol class="- topic/ol task/steps ol steps" id="id_2001392__steps_z1f_mmj_fw" data-ofbid="id_2001392__steps_z1f_mmj_fw"><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Open the PDU upper front panel by loosening three screws.</span><div class="- topic/itemgroup task/info itemgroup info">
                    <figure class="- topic/fig fig fignone" id="id_2001392__d520e1172" data-ofbid="id_2001392__d520e1172"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">1. </span></span><span class="fig--title">Opening the PDU upper front cover</span></figcaption><img class="- topic/image image" id="id_2001392__d520e1175" src="OpenPDUupperfrontcover_20KVPDU.JPG"/></figure>
                </div></li><li class="- topic/li task/step li step stepexpand" id="id_2001392__step_qp5_13j_l2b" data-ofbid="id_2001392__step_qp5_13j_l2b"><span class="- topic/ph task/cmd ph cmd">Make sure the DIP switches are configured correctly. </span><div class="- topic/itemgroup task/info itemgroup info"><figure class="- topic/fig fig fignone"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">2. </span></span><span class="fig--title">PDU DIP switch location</span></figcaption><img class="- topic/image image" src="20KVPDUDIPswitchlocation.JPG"/></figure><img class="- topic/image image" src="DIP_Starter.png"/><table class="- topic/table table"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 1</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Electric trip unit setting details</span></caption><colgroup><col/><col/><col/><col/><col/><col/><col/><col/><col/><col/><col/><col/><col/><col/></colgroup><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" rowspan="2">Primary Voltage</td><td class="- topic/entry entry colsep-0 rowsep-0" rowspan="2">I1</td><td class="- topic/entry entry colsep-0 rowsep-0" colspan="6">I1=In x (0.4+Σ)</td><td class="- topic/entry entry colsep-0 rowsep-0" rowspan="2">I3</td><td class="- topic/entry entry colsep-0 rowsep-0" colspan="5">I3=In x Σ</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0">0.04</td><td class="- topic/entry entry colsep-0 rowsep-0">0.08</td><td class="- topic/entry entry colsep-0 rowsep-0">0.16</td><td class="- topic/entry entry colsep-0 rowsep-0">0.32</td><td class="- topic/entry entry colsep-0 rowsep-0">t1</td><td class="- topic/entry entry colsep-0 rowsep-0">S/I</td><td class="- topic/entry entry colsep-0 rowsep-0">1</td><td class="- topic/entry entry colsep-0 rowsep-0">1.5</td><td class="- topic/entry entry colsep-0 rowsep-0">2</td><td class="- topic/entry entry colsep-0 rowsep-0">5.5</td><td class="- topic/entry entry colsep-0 rowsep-0">t2</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0">200</td><td class="- topic/entry entry colsep-0 rowsep-0">0.84</td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0">36s</td><td class="- topic/entry entry colsep-0 rowsep-0">I</td><td class="- topic/entry entry colsep-0 rowsep-0">10</td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0">0.2s</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0">208</td><td class="- topic/entry entry colsep-0 rowsep-0">0.8</td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0">36s</td><td class="- topic/entry entry colsep-0 rowsep-0">I</td><td class="- topic/entry entry colsep-0 rowsep-0">10</td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0">0.2s</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0">380</td><td class="- topic/entry entry colsep-0 rowsep-0">0.48</td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0">36s</td><td class="- topic/entry entry colsep-0 rowsep-0">I</td><td class="- topic/entry entry colsep-0 rowsep-0">6.5</td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0">0.2s</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0">400</td><td class="- topic/entry entry colsep-0 rowsep-0">0.44</td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0">36s</td><td class="- topic/entry entry colsep-0 rowsep-0">I</td><td class="- topic/entry entry colsep-0 rowsep-0">5.5</td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0">0.2s</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0">415</td><td class="- topic/entry entry colsep-0 rowsep-0">0.44</td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0">36s</td><td class="- topic/entry entry colsep-0 rowsep-0">I</td><td class="- topic/entry entry colsep-0 rowsep-0">5.5</td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0">0.2s</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0">480</td><td class="- topic/entry entry colsep-0 rowsep-0">0.4</td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0">36s</td><td class="- topic/entry entry colsep-0 rowsep-0">I</td><td class="- topic/entry entry colsep-0 rowsep-0">4.5</td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0">x</td><td class="- topic/entry entry colsep-0 rowsep-0"></td><td class="- topic/entry entry colsep-0 rowsep-0">0.2s</td></tr></tbody>
        </table></div></li><li class="- topic/li task/step li step stepexpand" id="id_2001392__step_mbx_d3j_l2b" data-ofbid="id_2001392__step_mbx_d3j_l2b"><span class="- topic/ph task/cmd ph cmd">If the DIP switches are not configured correctly, make sure proper personnel correct the DIP switch settings.</span></li></ol></section></div></article></main></div>
                        
                        
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            
                
            
            </div>
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        <div id="wh_tools_bottom" class="row wh_tools">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li><span class="topicref"><span class="title"><a href="c_DAQA-Check_4386899.html">System</a></span></span></li><li><span class="topicref" data-id="id_2001472"><span class="title"><a href="t_StartingThePowerOnSequence.html">Power on sequencing</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"> Power on sequencing details the initial steps in applying power.</p></span></span></span></li><li class="active"><span class="topicref" data-id="id_2001392"><span class="title"><a href="t_ConfirmingOverloadAndShortCircuitTripSettingsForPDUInputCircuitBreaker.html">Doing a check of the overload and short circuit trip settings for the <span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">Power Distribution Unit (PDU)</span> input circuit breaker</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Do a check of the <span class="ph">PDU</span> settings for various voltages.</p></span></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_Applying-LOTO-MDP-Premier_Victor_Prime_2.html" title="Applying LOTO - Main Disconnect Panel (MDP)" aria-label="Previous topic: Applying LOTO - Main Disconnect Panel (MDP)" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_SettingTheISCSPDUBreakersAndSubBreakers.html" title="Setting the Power Distribution Unit (PDU) breakers and sub breakers" aria-label="Next topic: Setting the Power Distribution Unit (PDU) breakers and sub breakers" rel="next"></a></span>  </span></div>
                </div>
            </nav>
            
        </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="ftrcustom"><span>
				
					5941475-8EN 
			</span> | <span>Revision  4</span> | <span>en | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="copyright_info"><span class="copyright_years"> ©2024-2026</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>