<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><link rel="icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2025"/><meta name="DC.rights.owner" content="(C) Copyright 2025"/><meta name="DC.type" content="task"/><meta name="description" content="Do a check of the agreement of bellows action and respiratory waveform."/><meta name="DC.coverage" content=""/><meta name="DC.relation" scheme="URI" content="c_FunctionChecks_PatientPAC.html"/><meta name="DC.relation" scheme="URI" content="t_CheckingThePneumaticPatientAlertSystem.html"/><meta name="DC.relation" scheme="URI" content="c_Grounding-and-Leakage-Current-Checks_2401022.html"/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="component" content="Patient Handling"/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="112025"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_2001500"/>        
      <title>Checking the respiratory gating signal</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-toc-id" content="id_2001500-d46e21680"/><meta name="wh-source-relpath" content="t_CheckingTheRespiratoryGatingSignal.dita"/><meta name="wh-out-relpath" content="t_CheckingTheRespiratoryGatingSignal.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script type="text/javascript" src="./oxygen-webhelp/template/js/Remove_LSEP.js"></script><script type="text/javascript" src="./oxygen-webhelp/template/js/TopicTOCScroll.js"></script></head>
    <body id="id_2001500" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--     This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html. -->
                    <!-- US650: Update Webhelp look and feel -->
                    <div id="banner">
                        <!-- GE Dev US464 change logo link to blank target -->
                        <a href="https://www.gehealthcare.com/" class="Num wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img/GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt="SIGNA™ Sprint 1.5TGeneral Service Manual"/></a>
                        <!--* DE224: WHR: Link under the search field is missing -->
                        <div class="search_container">
                            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                            <div class="search_link">
                                
                                
                            </div>
                        </div>
                    </div>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle"><span class="ph">SIGNA™ Sprint 1.5T</span></span><span class="ph booktitlealt"><span class="ph">General Service Manual</span></span></span></a></div>
                    
                </div>
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e233-mi" data-tocid="id_2033906-d46e233" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e2301-mi" data-tocid="id_2033907-d46e2301" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033909-d46e2507-mi" data-tocid="id_2033909-d46e2507" data-state="not-ready" class=" topicref " data-id="id_2033909"><span class="title"><a href="c_Installation_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e4079-mi" data-tocid="id_2033902-d46e4079" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e13034-mi" data-tocid="id_2033910-d46e13034" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e23833-mi" data-tocid="id_2033911-d46e23833" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e47184-mi" data-tocid="id_2033912-d46e47184" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e48222-mi" data-tocid="id_2033914-d46e48222" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033915-d46e51781-mi" data-tocid="id_2033915-d46e51781" data-state="not-ready" class=" topicref " data-id="id_2033915"><span class="title"><a href="c_Troubleshooting_WebhelpLandingPage.html">Troubleshooting</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e53873-mi" data-tocid="id_2033916-d46e53873" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e55634-mi" data-tocid="id_2033917-d46e55634" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e125962-mi" data-tocid="id_2033903-d46e125962" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e126583-mi" data-tocid="id_2033904-d46e126583" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033918-d46e140856-mi" data-tocid="id_2033918-d46e140856" data-state="not-ready" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->

            </div>

        </div>
    </div>
</header>
        
        
        
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        
        <div class="row wh_tools " id="wh_tools_top">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li><span class="topicref" data-id="id_2058197"><span class="title"><a href="c_FunctionChecks_PatientPAC.html">Patient / PAC</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li class="active"><span class="topicref" data-id="id_2001500"><span class="title"><a href="t_CheckingTheRespiratoryGatingSignal.html">Checking the respiratory gating signal</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Do a check of the agreement of bellows action and respiratory waveform.</p></span></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                    <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_CheckingThePneumaticPatientAlertSystem.html" title="Checking the pneumatic patient alert system" aria-label="Previous topic: Checking the pneumatic patient alert system" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="c_Grounding-and-Leakage-Current-Checks_2401022.html" title="Grounding and Leakage Current Checks" aria-label="Next topic: Grounding and Leakage Current Checks" rel="next"></a></span>  </span></div>
                    <!-- External resource link -->
                    
                   <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="Num wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>
                    
                   <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                    <button type="button" data-target="#wh_publication_toc" id="wh_toc_button" data-toggle="collapse" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                        <span class="navbar-toggler-icon"></span>
                    </button>  
                </div>
            </nav>
            
        </div>
        <div class="container-fluid" id="wh_topic_container">
            

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    <!-- US647: Add scrollbar to chapter level TOC in webhelp topics - changed paramater to hard-coded value.-->
                    
                        
                        <!-- US655: Create a parameter to remove the short description from chapter-levee/left TOCs in Webhelp -->
                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="SurpressSD"></div>
                        <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                        <nav id="wh_publication_toc" class="d-print-none collapsible TOC_Nav" aria-label="Table of Contents Container">
                            <div class=" wh_publication_toc " data-tooltip-position="bottom"><ul role="tree" aria-label="Table of Contents"><span class="expand-button-action-labels"><span id="button-expand-action" aria-label="Expand"></span><span id="button-collapse-action" aria-label="Collapse"></span><span id="button-pending-action" aria-label="Pending"></span></span><li role="treeitem" aria-expanded="true"><span data-tocid="id_2033910-d46e13034" class="topicref" data-id="id_2033910" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2033910-d46e13034-link" class="wh-expand-btn"></span><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html" id="id_2033910-d46e13034-link">Functional Checks</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="false"><span data-tocid="id_2043208-d46e13140" class="topicref" data-id="id_2043208" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2043208-d46e13140-link" class="wh-expand-btn"></span><span class="title"><a href="c_AdjustmentsAndCalibrationsFunctionChecks_System_2.html" id="id_2043208-d46e13140-link">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2043211-d46e17199" class="topicref" data-id="id_2043211" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2043211-d46e17199-link" class="wh-expand-btn"></span><span class="title"><a href="c_AdjustmentsAndCalibrationsFunctionChecks_RadioFrequency_2.html" id="id_2043211-d46e17199-link">Radio Frequency (RF)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2043212-d46e18233" class="topicref" data-id="id_2043212" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2043212-d46e18233-link" class="wh-expand-btn"></span><span class="title"><a href="c_AdjustmentsAndCalibrationsFunctionChecks_MagnetEnclosure.html" id="id_2043212-d46e18233-link">Magnet Enclosure</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2061432-d46e18864" class="topicref" data-id="id_2061432" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2061432-d46e18864-link" class="wh-expand-btn"></span><span class="title"><a href="c_FunctionChecks_Coils.html" id="id_2061432-d46e18864-link">Coils</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2043213-d46e19386" class="topicref" data-id="id_2043213" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2043213-d46e19386-link" class="wh-expand-btn"></span><span class="title"><a href="c_AdjustmentsAndCalibrationsFunctionChecks_PatientTable_2.html" id="id_2043213-d46e19386-link">Patient Table</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2043214-d46e20427" class="topicref" data-id="id_2043214" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2043214-d46e20427-link" class="wh-expand-btn"></span><span class="title"><a href="c_AdjustmentsAndCalibrationsFunctionChecks_OperatorWorkspace_2.html" id="id_2043214-d46e20427-link">Operator Workspace </a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="id_2058197-d46e21053" class="topicref" data-id="id_2058197" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2058197-d46e21053-link" class="wh-expand-btn"></span><span class="title"><a href="c_FunctionChecks_PatientPAC.html" id="id_2058197-d46e21053-link">Patient / PAC</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="false"><span data-tocid="id_2004080-d46e21157" class="topicref" data-id="id_2004080" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2004080-d46e21157-link" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingTheECGLeads.html" id="id_2004080-d46e21157-link">Checking the ECG leads</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Test the electrical connections on the ECG cables.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2002896-d46e21470" class="topicref" data-id="id_2002896" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingThePeripheralPulseProbe.html" id="id_2002896-d46e21470-link">Checking the peripheral pulse probe</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Make sure that the fiber-optic peripheral pulse probe functions correctly.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2004443-d46e21575" class="topicref" data-id="id_2004443" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingThePneumaticPatientAlertSystem.html" id="id_2004443-d46e21575-link">Checking the pneumatic patient alert system</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Makes sure the stand-alone pneumatic patient alerts system is operating properly.</p></span></span></span></li><li role="treeitem" class="active"><span data-tocid="id_2001500-d46e21680" class="topicref" data-id="id_2001500" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingTheRespiratoryGatingSignal.html" id="id_2001500-d46e21680-link">Checking the respiratory gating signal</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Do a check of the agreement of bellows action and respiratory waveform.</p></span></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_12374351-d46e21785" class="topicref" data-id="id_12374351" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_12374351-d46e21785-link" class="wh-expand-btn"></span><span class="title"><a href="c_Grounding-and-Leakage-Current-Checks_2401022.html" id="id_12374351-d46e21785-link">Grounding and Leakage Current Checks</a></span></span></li></ul></li></ul></div>
                        </nav>
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                       
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class="Num InMap wh_topic_content body "><main role="main"><article role="article" aria-labelledby="id_2001500__title_an5_4mj_fw"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WHA30EF62GYZ</li><li><span class="metalabel">Topic ID: </span>id_2001500<span class="metalabel"> Version: </span>6.22</li><li><span class="metalabel">Date: </span>Oct 29, 2025, 2:00:44 PM</li></ul></div><h1 class="- topic/title title topictitle1" id="id_2001500__title_an5_4mj_fw">Checking the respiratory gating signal</h1></header>
        <div class="- topic/body task/taskbody body taskbody" id="id_2001500__taskbody_fdq_jmj_fw"><div class="hide"><p class="- topic/shortdesc shortdesc">Do a check of the agreement of bellows action and respiratory waveform.</p></div>
        <section class="- topic/section task/prereq section prereq" id="id_2001500__prereq_q4t_jmj_fw" data-ofbid="id_2001500__prereq_q4t_jmj_fw"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Prerequisites</h2></div>
            <table class="- topic/table table" id="id_2001500__table_gg1_4gx_bm" data-ofbid="id_2001500__table_gg1_4gx_bm"><caption></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2001500__table_gg1_4gx_bm__entry__1" colspan="4">Personnel requirements</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2001500__table_gg1_4gx_bm__entry__2">Required persons</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2001500__table_gg1_4gx_bm__entry__3">Preliminary requirements</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2001500__table_gg1_4gx_bm__entry__4">Procedure</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2001500__table_gg1_4gx_bm__entry__5">Finalization</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001500__table_gg1_4gx_bm__entry__1 id_2001500__table_gg1_4gx_bm__entry__2">1</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001500__table_gg1_4gx_bm__entry__1 id_2001500__table_gg1_4gx_bm__entry__3">-</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001500__table_gg1_4gx_bm__entry__1 id_2001500__table_gg1_4gx_bm__entry__4">25 minutes</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001500__table_gg1_4gx_bm__entry__1 id_2001500__table_gg1_4gx_bm__entry__5">-</td></tr></tbody>
        </table>
            <table class="- topic/table table" id="id_2001500__table_fh1_kmj_fw" data-ofbid="id_2001500__table_fh1_kmj_fw"><caption></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2001500__table_fh1_kmj_fw__entry__1" colspan="4">Tools and test equipment</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2001500__table_fh1_kmj_fw__entry__2">Item</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2001500__table_fh1_kmj_fw__entry__3">Quantity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2001500__table_fh1_kmj_fw__entry__4">Part number</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2001500__table_fh1_kmj_fw__entry__5">Manufacturer</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001500__table_fh1_kmj_fw__entry__1 id_2001500__table_fh1_kmj_fw__entry__2"><span class="- topic/ph ph">Respiratory Bellows</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001500__table_fh1_kmj_fw__entry__1 id_2001500__table_fh1_kmj_fw__entry__3">1</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001500__table_fh1_kmj_fw__entry__1 id_2001500__table_fh1_kmj_fw__entry__4"><span class="- topic/ph ph">46-265679G1</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001500__table_fh1_kmj_fw__entry__1 id_2001500__table_fh1_kmj_fw__entry__5">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001500__table_fh1_kmj_fw__entry__1 id_2001500__table_fh1_kmj_fw__entry__2"><span class="- topic/ph ph">Respiratory Sensor (Pillow) and Strap</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001500__table_fh1_kmj_fw__entry__1 id_2001500__table_fh1_kmj_fw__entry__3">1</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001500__table_fh1_kmj_fw__entry__1 id_2001500__table_fh1_kmj_fw__entry__4"><span class="- topic/ph ph">5717528-6</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001500__table_fh1_kmj_fw__entry__1 id_2001500__table_fh1_kmj_fw__entry__5">-</td></tr></tbody>
        </table>
                                    <table class="- topic/table table" id="id_2001500__table_azv_b3r_mbb" data-ofbid="id_2001500__table_azv_b3r_mbb"><caption></caption><colgroup><col style="width:100%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2001500__table_azv_b3r_mbb__entry__1">Safety</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001500__table_azv_b3r_mbb__entry__1">
                                                                                    <p class="- topic/p p">Before working in any GE HealthCare MR suite or doing any GE HealthCare service procedure, you must:</p>
                                                                                    <ul class="- topic/ul ul" id="id_2001500__d15e42" data-ofbid="id_2001500__d15e42"><li class="- topic/li li">Have read and understood all hazard conditions and safety requirements in the latest revision of the GE HealthCare <cite class="- topic/cite cite"><span class="- topic/ph ph">MR Service Safety Manual</span></cite> (<span class="- topic/ph ph">5452735</span>).</li><li class="- topic/li li">Have successfully completed all relevant GE HealthCare Environmental Health and Safety (EHS) courses (or for non-GE HealthCare employees, equivalent workplace training courses).</li><li class="- topic/li li">Comply with all site-specific training and workplace safety requirements.</li></ul>
                                                                                    <p class="- topic/p p">If you have any safety concerns at any time, do not begin work or immediately stop work and move to a safe location. Immediately contact your supervisor or site safety officer for instructions on how to proceed.</p>
                                                                        </td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2001500__table_azv_b3r_mbb__entry__1">
                                                                                                <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement caution hazardstatement_caution ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--caution"><span><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="1em" viewBox="0 0 600 525"><metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata><defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs><path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path><polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon><path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path><path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path></svg> CAUTION</span></th></tr></thead><tbody><tr><td><img class="+ topic/image hazard-d/hazardsymbol image hazardsymbol" id="id_2001500__d15e191" src="icon_magnetic.png"/></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">Possible equipment damage</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">Completely remove the quad head coil from the cradle before doing any body scans. Failure to do so may damage the head coil T/R network.</div></div></td></tr></tbody></table>
                                                                                    </td></tr></tbody>
        </table>
        </section><section id="id_2001500__steps_z1f_mmj_fw" data-ofbid="id_2001500__steps_z1f_mmj_fw"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Procedure</h2></div><ol class="- topic/ol task/steps ol steps" id="id_2001500__steps_z1f_mmj_fw" data-ofbid="id_2001500__steps_z1f_mmj_fw"><li class="- topic/li task/step li step stepexpand" id="id_2001500__step_jnx_lmj_fw" data-ofbid="id_2001500__step_jnx_lmj_fw"><span class="- topic/ph task/cmd ph cmd">Connect the bellows<span class="- topic/ph ph">/pillow</span> to the <span class="- topic/ph ph">patient table</span> for wired gating<span class="- topic/ph ph"> or to the Physiological Acquisition Transceiver (PAT) for wireless gating</span>. </span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd"><samp class="+ topic/ph sw-d/msgph ph msgph">(For wireless gating) </samp>Establish communications between the PAT and the Physiological Acquisition Wireless Station (PAWS) by pressing the soft button on the PAT while in the scan room and waiting for the wireless signal strength LED to illuminate solid green.</span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Click the <span class="+ topic/keyword ui-d/wintitle keyword wintitle">Gating</span> tab on the In-Room Display (IRD)<span class="- topic/ph ph"> or <span class="+ topic/keyword ui-d/wintitle keyword wintitle">Waveform</span> tab on the host PC</span>.</span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Click <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Pillow</span> or <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Bellow</span> from the <span class="+ topic/keyword ui-d/wintitle keyword wintitle">Gating</span> tab on the IRD or <span class="+ topic/keyword ui-d/wintitle keyword wintitle">Waveform</span> tab on the host PC.</span><div class="- topic/itemgroup task/info itemgroup info">
                                                            <div class="- topic/note note note note_note"><span class="note__title">Note</span> <samp class="+ topic/ph sw-d/msgph ph msgph">(For wireless gating) </samp>Look for the green dot icons that indicate that the PAT is connected to the system before running the test.</div>
                                                            <figure class="- topic/fig fig fignone"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">1. </span></span><span class="fig--title">Gating tab on IRD</span></figcaption><img class="- topic/image image" src="Respiratory_IRD_PilloworBellow.png"/></figure>
                                                            <figure class="- topic/fig fig fignone"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">2. </span></span><span class="fig--title">Gating tab on host PC</span></figcaption><img class="- topic/image image" src="Respiratory_HostPC_PilloworBellow.png"/></figure>
                                                </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Click <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Respiratory</span>
                                                            <img class="- topic/image image" src="RespiratoryIcon_HumanLungs.png"/> (human lungs icon).</span><div class="- topic/itemgroup task/info itemgroup info" id="id_2001500__info_oql_1xj_rbb">The respiratory waveform shows.<figure class="- topic/fig fig fignone" id="id_2001500__fig_nlb_bxj_rbb" data-ofbid="id_2001500__fig_nlb_bxj_rbb"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">3. </span></span><span id="id_2001500__title_olb_bxj_rbb" class="fig--title">Respiratory waveform</span></figcaption><img class="- topic/image image" id="id_2001500__image_plb_bxj_rbb" src="respiratory-waveform.png"/></figure></div><div class="- topic/itemgroup task/info itemgroup info" id="id_2001500__info_fc4_bxj_rbb">
                                                            <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement notice hazardstatement_notice ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--notice"><span>Notice</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">Risk of Improper Operation</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid"><span class="- topic/ph ph"><samp class="+ topic/ph sw-d/msgph ph msgph">(For bellows) </samp>Bellows is only used with wired gating. </span>Never vent the bellows. Always connect the bellows to the PAC assembly<span class="- topic/ph ph"> or table</span> before stretching it. Failure to connect bellows to the <span class="- topic/ph ph">patient table interface module or </span>PAC causes inaccurate waveforms and, therefore, inaccurate results.</div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid"><samp class="+ topic/ph sw-d/msgph ph msgph">(For pillow) </samp>Pillow is only used with wireless gating. Always put the pillow on the patient and compress it into final position before connecting the wireless PAT. Failure to connect the pillow to the Physiological Acquisition Transceiver (PAT) correctly may produce inaccurate waveforms and, therefore, inaccurate results.</div></div></td></tr></tbody></table>
                                                </div></li><li class="- topic/li task/step li step stepexpand" id="id_2001500__step_tgj_dxj_rbb" data-ofbid="id_2001500__step_tgj_dxj_rbb"><span class="- topic/ph task/cmd ph cmd">Do one of the following:</span><div class="- topic/itemgroup task/info itemgroup info">
                                                            <ul class="- topic/ul ul"><li class="- topic/li li"><samp class="+ topic/ph sw-d/msgph ph msgph">(For bellows) </samp>Take the respiratory bellows in both hands and gently pull on either end.</li><li class="- topic/li li"><samp class="+ topic/ph sw-d/msgph ph msgph">(For pillow) </samp>Take the respiratory pillow in one hand and gently squeeze. Keep in mind that the pillows are very sensitive.</li></ul>
                                                </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Manually operate the bellows<span class="- topic/ph ph">/pillow</span> to duplicate the motion of typical regular breathing. If the bellows<span class="- topic/ph ph">/pillow</span> and respiratory compensation software are working properly, the waveform agrees with the action of the bellows<span class="- topic/ph ph">/pillow</span>. If the waveform does not agree with the action of the bellows<span class="- topic/ph ph">/pillow</span>, continue by troubleshooting the bellows<span class="- topic/ph ph">/pillow</span> (for tears or holes), connections, and then the PAC assembly<span class="- topic/ph ph">/PAT</span> for problems.</span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Make sure the waveform shows the action of the bellows<span class="- topic/ph ph">/pillow</span>.</span><div class="- topic/itemgroup task/info itemgroup info">
                                                            <div class="- topic/note note note note_note"><span class="note__title">Note</span> The respiratory waveform shows on the IRD<span class="- topic/ph ph"> and Waveform tab on the host PC</span>.</div>
                                                            <figure class="- topic/fig fig fignone" id="id_2001500__fig_vqt_fg3_v1b" data-ofbid="id_2001500__fig_vqt_fg3_v1b"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">4. </span></span><span class="fig--title">Bellows respiratory waveform graph</span></figcaption><img class="- topic/image image" id="id_2001500__image_unw_ykg_jbb" src="respiratory-waveform-graph.png"/></figure>
                                                            <figure class="- topic/fig fig fignone"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">5. </span></span><span class="fig--title">Pillow respiratory waveform graph</span></figcaption><img class="- topic/image image" src="respiratory-waveform-graph-pillow.png"/></figure>
                                                </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd"><samp class="+ topic/ph sw-d/msgph ph msgph">(For wireless gating) </samp> Repeat the procedure for all PATs.</span></li></ol></section></div></article></main></div>
                        
                        
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            
                
            
            </div>
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        <div id="wh_tools_bottom" class="row wh_tools">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li><span class="topicref" data-id="id_2058197"><span class="title"><a href="c_FunctionChecks_PatientPAC.html">Patient / PAC</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li class="active"><span class="topicref" data-id="id_2001500"><span class="title"><a href="t_CheckingTheRespiratoryGatingSignal.html">Checking the respiratory gating signal</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Do a check of the agreement of bellows action and respiratory waveform.</p></span></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_CheckingThePneumaticPatientAlertSystem.html" title="Checking the pneumatic patient alert system" aria-label="Previous topic: Checking the pneumatic patient alert system" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="c_Grounding-and-Leakage-Current-Checks_2401022.html" title="Grounding and Leakage Current Checks" aria-label="Next topic: Grounding and Leakage Current Checks" rel="next"></a></span>  </span></div>
                </div>
            </nav>
            
        </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="ftrcustom"><span>
				5982163-8EN
			</span> | <span>Revision 
					1</span> | <span>en | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="copyright_info"><span class="copyright_years"> ©2025</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>