<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en" lang="en" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><link rel="icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2025"/><meta name="DC.rights.owner" content="(C) Copyright 2025"/><meta name="DC.type" content="task"/><meta name="description" content="Do a check of the GPDU settings for various voltages."/><meta name="DC.coverage" content=""/><meta name="DC.relation" scheme="URI" content="t_StartingThePowerOnSequence.html"/><meta name="DC.relation" scheme="URI" content="t_ConfirmingInternalPowerWiringToGradientPowerDistributionUnit.html"/><meta name="DC.relation" scheme="URI" content="t_CheckingGradientCableConnectionAtGradientFilter.html"/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="component" content="System Power"/><meta name="featnum" content=""/><meta name="series" content=""/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="112025"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_2001392"/>        
      <title>Doing a check of the overload and short circuit trip settings for the Gradient Power Distribution Unit (GPDU) input circuit breaker</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-toc-id" content="id_2001392-d46e3339"/><meta name="wh-source-relpath" content="t_ConfirmingOverloadAndShortCircuitTripSettingsForPDUInputCircuitBreaker.dita"/><meta name="wh-out-relpath" content="t_ConfirmingOverloadAndShortCircuitTripSettingsForPDUInputCircuitBreaker.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script type="text/javascript" src="./oxygen-webhelp/template/js/Remove_LSEP.js"></script><script type="text/javascript" src="./oxygen-webhelp/template/js/TopicTOCScroll.js"></script></head>
    <body id="id_2001392" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--     This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html. -->
                    <!-- US650: Update Webhelp look and feel -->
                    <div id="banner">
                        <!-- GE Dev US464 change logo link to blank target -->
                        <a href="https://www.gehealthcare.com/" class="Num wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img/GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt="SIGNA™ Sprint 1.5TGeneral Service Manual"/></a>
                        <!--* DE224: WHR: Link under the search field is missing -->
                        <div class="search_container">
                            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                            <div class="search_link">
                                
                                
                            </div>
                        </div>
                    </div>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle"><span class="ph">SIGNA™ Sprint 1.5T</span></span><span class="ph booktitlealt"><span class="ph">General Service Manual</span></span></span></a></div>
                    
                </div>
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e233-mi" data-tocid="id_2033906-d46e233" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e2301-mi" data-tocid="id_2033907-d46e2301" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033909-d46e2507-mi" data-tocid="id_2033909-d46e2507" data-state="not-ready" class=" topicref " data-id="id_2033909"><span class="title"><a href="c_Installation_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e4079-mi" data-tocid="id_2033902-d46e4079" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e13034-mi" data-tocid="id_2033910-d46e13034" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e23833-mi" data-tocid="id_2033911-d46e23833" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e47184-mi" data-tocid="id_2033912-d46e47184" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e48222-mi" data-tocid="id_2033914-d46e48222" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033915-d46e51781-mi" data-tocid="id_2033915-d46e51781" data-state="not-ready" class=" topicref " data-id="id_2033915"><span class="title"><a href="c_Troubleshooting_WebhelpLandingPage.html">Troubleshooting</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e53873-mi" data-tocid="id_2033916-d46e53873" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e55634-mi" data-tocid="id_2033917-d46e55634" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e125962-mi" data-tocid="id_2033903-d46e125962" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e126583-mi" data-tocid="id_2033904-d46e126583" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033918-d46e140856-mi" data-tocid="id_2033918-d46e140856" data-state="not-ready" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->

            </div>

        </div>
    </div>
</header>
        
        
        
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        
        <div class="row wh_tools " id="wh_tools_top">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033909"><span class="title"><a href="c_Installation_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li><span class="topicref" data-id="id_2069707"><span class="title"><a href="c_Installation_SystemSubsystem_Parent.html">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li><span class="topicref" data-id="id_2001472"><span class="title"><a href="t_StartingThePowerOnSequence.html">Power on sequencing</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"> Power on sequencing details the initial steps in applying power.</p></span></span></span></li><li class="active"><span class="topicref" data-id="id_2001392"><span class="title"><a href="t_ConfirmingOverloadAndShortCircuitTripSettingsForPDUInputCircuitBreaker.html">Doing a check of the overload and short circuit trip settings for the <span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">Gradient Power Distribution Unit (GPDU)</span> input circuit breaker</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Do a check of the <span class="ph">GPDU</span> settings for various voltages.</p></span></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                    <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_ConfirmingInternalPowerWiringToGradientPowerDistributionUnit.html" title="Doing a check of the internal power wiring to the Gradient Power Distribution Unit (GPDU)" aria-label="Previous topic: Doing a check of the internal power wiring to the Gradient Power Distribution Unit (GPDU)" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_CheckingGradientCableConnectionAtGradientFilter.html" title="Doing a check of the gradient cable connection at the gradient filter" aria-label="Next topic: Doing a check of the gradient cable connection at the gradient filter" rel="next"></a></span>  </span></div>
                    <!-- External resource link -->
                    
                   <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="Num wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>
                    
                   <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                    <button type="button" data-target="#wh_publication_toc" id="wh_toc_button" data-toggle="collapse" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                        <span class="navbar-toggler-icon"></span>
                    </button>  
                </div>
            </nav>
            
        </div>
        <div class="container-fluid" id="wh_topic_container">
            

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    <!-- US647: Add scrollbar to chapter level TOC in webhelp topics - changed paramater to hard-coded value.-->
                    
                        
                        <!-- US655: Create a parameter to remove the short description from chapter-levee/left TOCs in Webhelp -->
                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="SurpressSD"></div>
                        <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                        <nav id="wh_publication_toc" class="d-print-none collapsible TOC_Nav" aria-label="Table of Contents Container">
                            <div class=" wh_publication_toc " data-tooltip-position="bottom"><ul role="tree" aria-label="Table of Contents"><span class="expand-button-action-labels"><span id="button-expand-action" aria-label="Expand"></span><span id="button-collapse-action" aria-label="Collapse"></span><span id="button-pending-action" aria-label="Pending"></span></span><li role="treeitem" aria-expanded="true"><span data-tocid="id_2033909-d46e2507" class="topicref" data-id="id_2033909" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2033909-d46e2507-link" class="wh-expand-btn"></span><span class="title"><a href="c_Installation_WebhelpLandingPage.html" id="id_2033909-d46e2507-link">Installation and Upgrade</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069704-d46e2612" class="topicref" data-id="id_2069704" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069704-d46e2612-link" class="wh-expand-btn"></span><span class="title"><a href="c_Installation_InstallationManualsSubsystem_Parent.html" id="id_2069704-d46e2612-link">Installation and Upgrade Manuals</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="id_2069707-d46e2816" class="topicref" data-id="id_2069707" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2069707-d46e2816-link" class="wh-expand-btn"></span><span class="title"><a href="c_Installation_SystemSubsystem_Parent.html" id="id_2069707-d46e2816-link">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_2001403-d46e2919" class="topicref" data-id="id_2001403" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_RunningAboutMRScanner.html" id="id_2001403-d46e2919-link">Running the About MR Scanner tool</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">The <span class="keyword wintitle">About MR Scanner</span> tool shows scanner information. This procedure makes sure that this information is correct. </p></span></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="id_2001472-d46e3027" class="topicref" data-id="id_2001472" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2001472-d46e3027-link" class="wh-expand-btn"></span><span class="title"><a href="t_StartingThePowerOnSequence.html" id="id_2001472-d46e3027-link">Power on sequencing</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"> Power on sequencing details the initial steps in applying power.</p></span></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_2003022-d46e3131" class="topicref" data-id="id_2003022" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ConfirmInternalPowerWiringToSystemPowerDistributionUnitSPDU.html" id="id_2003022-d46e3131-link">Doing a check of the internal power wiring to the System Power Distribution Unit (SPDU)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Do a check of the internal wiring of power to the SPDU.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2002953-d46e3235" class="topicref" data-id="id_2002953" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ConfirmingInternalPowerWiringToGradientPowerDistributionUnit.html" id="id_2002953-d46e3235-link">Doing a check of the internal power wiring to the Gradient Power Distribution Unit (GPDU)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Do a check of the internal wiring of power to the GPDU.</p></span></span></span></li><li role="treeitem" class="active"><span data-tocid="id_2001392-d46e3339" class="topicref" data-id="id_2001392" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ConfirmingOverloadAndShortCircuitTripSettingsForPDUInputCircuitBreaker.html" id="id_2001392-d46e3339-link">Doing a check of the overload and short circuit trip settings for the <span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">Gradient Power Distribution Unit (GPDU)</span> input circuit breaker</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Do a check of the <span class="ph">GPDU</span> settings for various voltages.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2001393-d46e3449" class="topicref" data-id="id_2001393" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingGradientCableConnectionAtGradientFilter.html" id="id_2001393-d46e3449-link">Doing a check of the gradient cable connection at the gradient filter</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Do a check of the connection of the gradient cable to the gradient filter.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2003027-d46e3553" class="topicref" data-id="id_2003027" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_SettingTheISCSPDUBreakersAndSubBreakers.html" id="id_2003027-d46e3553-link">Setting the <span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">Integrated System Cabinet (ISC) System Power Distribution Unit (SPDU)</span> breakers and sub breakers</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Complete these steps to finish the first portion of the power on procedure.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2002884-d46e3766" class="topicref" data-id="id_2002884" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CompletingThePowerOnSequence.html" id="id_2002884-d46e3766-link">Completing the power on sequence</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Do final steps to complete the power on sequencing.</p></span></span></span></li></ul></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2069708-d46e3871" class="topicref" data-id="id_2069708" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2069708-d46e3871-link" class="wh-expand-btn"></span><span class="title"><a href="c_Installation_Magmon3Magmon4Subsystem_Parent.html" id="id_2069708-d46e3871-link">Magnet Monitor</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li></ul></li></ul></div>
                        </nav>
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                       
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class="Num InMap wh_topic_content body "><main role="main"><article role="article" aria-labelledby="id_2001392__title_an5_4mj_fw"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WHA302962GYZ</li><li><span class="metalabel">Topic ID: </span>id_2001392<span class="metalabel"> Version: </span>5.7</li><li><span class="metalabel">Date: </span>Jul 28, 2025, 5:06:38 PM</li></ul></div><h1 class="- topic/title title topictitle1" id="id_2001392__title_an5_4mj_fw">Doing a check of the overload and short circuit trip settings for the <span class="- topic/ph ph">Gradient Power Distribution Unit (GPDU)</span> input circuit breaker</h1></header>
        <div class="- topic/body task/taskbody body taskbody" id="id_2001392__taskbody_fdq_jmj_fw"><div class="hide"><p class="- topic/shortdesc shortdesc">Do a check of the <span class="- topic/ph ph">GPDU</span> settings for various voltages.</p></div>
        <section id="id_2001392__steps_z1f_mmj_fw" data-ofbid="id_2001392__steps_z1f_mmj_fw"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Procedure</h2></div><ol class="- topic/ol task/steps ol steps" id="id_2001392__steps_z1f_mmj_fw" data-ofbid="id_2001392__steps_z1f_mmj_fw"><li class="- topic/li task/step li step stepexpand" id="id_2001392__step_ltw_c3j_l2b" data-ofbid="id_2001392__step_ltw_c3j_l2b"><span class="- topic/ph task/cmd ph cmd">Open the GPDU input circuit breaker door.</span></li><li class="- topic/li task/step li step stepexpand" id="id_2001392__step_jwb_d3j_l2b" data-ofbid="id_2001392__step_jwb_d3j_l2b"><span class="- topic/ph task/cmd ph cmd">Lift open the transparent plastic cover on the lower portion of the circuit breaker to access the DIP switches controlling the circuit breaker.</span></li><li class="- topic/li task/step li step stepexpand" id="id_2001392__step_qp5_13j_l2b" data-ofbid="id_2001392__step_qp5_13j_l2b"><span class="- topic/ph task/cmd ph cmd">Make sure the DIP switches are configured correctly. <span class="- topic/ph ph">The first illustration shows the location of the DIP switches and the second illustration provides the DIP switch settings for each input voltage.</span></span><div class="- topic/itemgroup task/info itemgroup info"><figure class="- topic/fig fig fignone"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">1. </span></span><span class="fig--title">GPDU input circuit breaker DIP switch location</span></figcaption><img class="- topic/image image" id="id_2001392__d641e146" src="GPDU_Input_Circuit_Breaker_DIP_Switch_Location.jpg"/></figure><figure class="- topic/fig fig fignone"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">2. </span></span><span class="fig--title">GPDU input circuit breaker DIP switch settings</span></figcaption><img class="- topic/image image" id="id_2001392__d641e151" src="GPDU_DIP_Switch_Settings.png"/></figure></div></li><li class="- topic/li task/step li step stepexpand" id="id_2001392__step_mbx_d3j_l2b" data-ofbid="id_2001392__step_mbx_d3j_l2b"><span class="- topic/ph task/cmd ph cmd">If the DIP switches are not configured correctly, make sure proper personnel correct the DIP switch settings.</span></li><li class="- topic/li task/step li step stepexpand" id="id_2001392__step_nsb_23j_l2b" data-ofbid="id_2001392__step_nsb_23j_l2b"><span class="- topic/ph task/cmd ph cmd">Restore the small cover plate and close the input circuit breaker door.</span></li></ol></section></div></article></main></div>
                        
                        
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            
                
            
            </div>
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        <div id="wh_tools_bottom" class="row wh_tools">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033909"><span class="title"><a href="c_Installation_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li><span class="topicref" data-id="id_2069707"><span class="title"><a href="c_Installation_SystemSubsystem_Parent.html">System</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li><span class="topicref" data-id="id_2001472"><span class="title"><a href="t_StartingThePowerOnSequence.html">Power on sequencing</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"> Power on sequencing details the initial steps in applying power.</p></span></span></span></li><li class="active"><span class="topicref" data-id="id_2001392"><span class="title"><a href="t_ConfirmingOverloadAndShortCircuitTripSettingsForPDUInputCircuitBreaker.html">Doing a check of the overload and short circuit trip settings for the <span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">Gradient Power Distribution Unit (GPDU)</span> input circuit breaker</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Do a check of the <span class="ph">GPDU</span> settings for various voltages.</p></span></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_ConfirmingInternalPowerWiringToGradientPowerDistributionUnit.html" title="Doing a check of the internal power wiring to the Gradient Power Distribution Unit (GPDU)" aria-label="Previous topic: Doing a check of the internal power wiring to the Gradient Power Distribution Unit (GPDU)" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_CheckingGradientCableConnectionAtGradientFilter.html" title="Doing a check of the gradient cable connection at the gradient filter" aria-label="Next topic: Doing a check of the gradient cable connection at the gradient filter" rel="next"></a></span>  </span></div>
                </div>
            </nav>
            
        </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="ftrcustom"><span>
				5982163-8EN
			</span> | <span>Revision 
					1</span> | <span>en | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="copyright_info"><span class="copyright_years"> ©2025</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>