<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en-us" lang="en-us" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><link rel="icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2025"/><meta name="DC.rights.owner" content="(C) Copyright 2025"/><meta name="DC.type" content="task"/><meta name="description" content="Do a check of the chiller coolant flow and temperature to make sure there is a continuous supply of facility liquid coolant to the Integrated Cooling Cabinet (ICC) at all times for proper system operation, to prevent equipment damage, and to operate in clinical mode."/><meta name="DC.coverage" content=""/><meta name="DC.relation" scheme="URI" content="c_PlannedMaintenance_WebhelpLandingPage.html"/><meta name="DC.relation" scheme="URI" content="t_Restore-Start-Values-for-Calibration_13762979_3.html"/><meta name="DC.relation" scheme="URI" content="c_Troubleshooting_WebhelpLandingPage.html"/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="component" content="Cooling"/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="112025"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_2030069"/><meta name="DC.language" content="en-US"/>        
      <title>Doing a check of chiller coolant flow and temperature</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-toc-id" content="id_2030069-d46e51677"/><meta name="wh-source-relpath" content="t_DoingACheckOfChillerCoolantFlowAndTemperature.dita"/><meta name="wh-out-relpath" content="t_DoingACheckOfChillerCoolantFlowAndTemperature.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script type="text/javascript" src="./oxygen-webhelp/template/js/Remove_LSEP.js"></script><script type="text/javascript" src="./oxygen-webhelp/template/js/TopicTOCScroll.js"></script></head>
    <body id="id_2030069" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--     This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html. -->
                    <!-- US650: Update Webhelp look and feel -->
                    <div id="banner">
                        <!-- GE Dev US464 change logo link to blank target -->
                        <a href="https://www.gehealthcare.com/" class="Num wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img/GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt="SIGNA™ Sprint 1.5TGeneral Service Manual"/></a>
                        <!--* DE224: WHR: Link under the search field is missing -->
                        <div class="search_container">
                            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                            <div class="search_link">
                                
                                
                            </div>
                        </div>
                    </div>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle"><span class="ph">SIGNA™ Sprint 1.5T</span></span><span class="ph booktitlealt"><span class="ph">General Service Manual</span></span></span></a></div>
                    
                </div>
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e233-mi" data-tocid="id_2033906-d46e233" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e2301-mi" data-tocid="id_2033907-d46e2301" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033909-d46e2507-mi" data-tocid="id_2033909-d46e2507" data-state="not-ready" class=" topicref " data-id="id_2033909"><span class="title"><a href="c_Installation_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e4079-mi" data-tocid="id_2033902-d46e4079" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e13034-mi" data-tocid="id_2033910-d46e13034" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e23833-mi" data-tocid="id_2033911-d46e23833" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e47184-mi" data-tocid="id_2033912-d46e47184" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e48222-mi" data-tocid="id_2033914-d46e48222" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033915-d46e51781-mi" data-tocid="id_2033915-d46e51781" data-state="not-ready" class=" topicref " data-id="id_2033915"><span class="title"><a href="c_Troubleshooting_WebhelpLandingPage.html">Troubleshooting</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e53873-mi" data-tocid="id_2033916-d46e53873" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e55634-mi" data-tocid="id_2033917-d46e55634" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e125962-mi" data-tocid="id_2033903-d46e125962" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e126583-mi" data-tocid="id_2033904-d46e126583" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033918-d46e140856-mi" data-tocid="id_2033918-d46e140856" data-state="not-ready" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->

            </div>

        </div>
    </div>
</header>
        
        
        
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        
        <div class="row wh_tools " id="wh_tools_top">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li><span class="topicref"><span class="title"><a href="t_CleaningTheFPUFilter.html">PM Procedures</a></span></span></li><li class="active"><span class="topicref" data-id="id_2030069"><span class="title"><a href="t_DoingACheckOfChillerCoolantFlowAndTemperature.html">Doing a check of chiller coolant flow and temperature</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Do a check of the chiller coolant flow and temperature to make sure there is a continuous supply of facility liquid coolant to the Integrated Cooling Cabinet (ICC) at all times for proper system operation, to prevent equipment damage, and to operate in clinical mode.</p></span></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                    <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_Restore-Start-Values-for-Calibration_13762979_3.html" title="Restore Start Values for Calibration" aria-label="Previous topic: Restore Start Values for Calibration" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="c_Troubleshooting_WebhelpLandingPage.html" title="Troubleshooting" aria-label="Next topic: Troubleshooting" rel="next"></a></span>  </span></div>
                    <!-- External resource link -->
                    
                   <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="Num wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>
                    
                   <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                    <button type="button" data-target="#wh_publication_toc" id="wh_toc_button" data-toggle="collapse" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                        <span class="navbar-toggler-icon"></span>
                    </button>  
                </div>
            </nav>
            
        </div>
        <div class="container-fluid" id="wh_topic_container">
            

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    <!-- US647: Add scrollbar to chapter level TOC in webhelp topics - changed paramater to hard-coded value.-->
                    
                        
                        <!-- US655: Create a parameter to remove the short description from chapter-levee/left TOCs in Webhelp -->
                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="SurpressSD"></div>
                        <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                        <nav id="wh_publication_toc" class="d-print-none collapsible TOC_Nav" aria-label="Table of Contents Container">
                            <div class=" wh_publication_toc " data-tooltip-position="bottom"><ul role="tree" aria-label="Table of Contents"><span class="expand-button-action-labels"><span id="button-expand-action" aria-label="Expand"></span><span id="button-collapse-action" aria-label="Collapse"></span><span id="button-pending-action" aria-label="Pending"></span></span><li role="treeitem" aria-expanded="true"><span data-tocid="id_2033914-d46e48222" class="topicref" data-id="id_2033914" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2033914-d46e48222-link" class="wh-expand-btn"></span><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html" id="id_2033914-d46e48222-link">Planned Maintenance</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_2039770-d46e48328" class="topicref" data-id="id_2039770" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_PM_Overview_ClassA.html" id="id_2039770-d46e48328-link">Planned Maintenance (PM) schedule overview</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Planned Maintenance (PM) tasks are developed from design requirement and operations/use assumptions to provide for the minimum required maintenance that maintains specified equipment design performance, high image quality, and safety.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2039827-d46e48432" class="topicref" data-id="id_2039827" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_PMSchedulesAll_ClassA_PioneerHeroVoyPrem.html" id="id_2039827-d46e48432-link">Planned Maintenance (PM) schedules</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="tocId-d46e48535" class="topicref" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action tocId-d46e48535-link" class="wh-expand-btn"></span><span class="title"><a href="t_CleaningTheFPUFilter.html" id="tocId-d46e48535-link">PM Procedures</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_2002219-d46e48537" class="topicref" data-id="id_2002219" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CleaningTheFPUFilter.html" id="id_2002219-d46e48537-link">Cleaning the Facility Plumbing Unit (FPU) filter</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Clean the FPU filter, if necessary.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_18946347-d46e48746" class="topicref" data-id="id_18946347" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Inspecting-Cryogen-Vent_2178461.html" id="id_18946347-d46e48746-link">Inspecting the cryogen vent</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Inspect the cryogen Ventglas connection and clamp for damage.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2004569-d46e48851" class="topicref" data-id="id_2004569" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingTheEmergencyExhaustVent.html" id="id_2004569-d46e48851-link">Checking the emergency exhaust vent</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Check to make sure that the exhaust fan is running.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2004522-d46e48956" class="topicref" data-id="id_2004522" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingPMStatus.html" id="id_2004522-d46e48956-link">Checking PM status</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">The PM Check tool shows the status of Planned Maintenance.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2002768-d46e49061" class="topicref" data-id="id_2002768" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="r_CheckingtheOxygenMonitor.html" id="id_2002768-d46e49061-link">Checking the oxygen monitor</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">References to various Oxygen Monitor Subsystem Manuals.   </p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2000507-d46e49167" class="topicref" data-id="id_2000507" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2000507-d46e49167-link" class="wh-expand-btn"></span><span class="title"><a href="c_ServiceLicenseOverview_3.html" id="id_2000507-d46e49167-link">Service licensing </a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Secure Service Access (SSA) is a secure service key platform for GE HealthCare medical devices developed to improve the service license renewal and replacement processes. </p></span></span></span></li><li role="treeitem"><span data-tocid="id_2051744-d46e49584" class="topicref" data-id="id_2051744" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_InspectingTheCryocoolerAdsorber.html" id="id_2051744-d46e49584-link">Inspecting the cryocooler adsorber</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Inspect the cryocooler adsorber on-site.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2001576-d46e49689" class="topicref" data-id="id_2001576" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2001576-d46e49689-link" class="wh-expand-btn"></span><span class="title"><a href="t_DeionizingAndFilteringCoolant_Parent_2.html" id="id_2001576-d46e49689-link">Deionizing and filtering<span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph"> Integrated Cooling Cabinet (ICC)</span> coolant </a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Follow this procedure to deionize and filter the<span class="ph"> Integrated Cooling Cabinet (ICC)</span> coolant.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2002912-d46e50320" class="topicref" data-id="id_2002912" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_FillingTheICCCoolant-ParentTask_2.html" id="id_2002912-d46e50320-link">Filling the ICC coolant</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">This procedure covers Integrated Cooling Cabinet (ICC) hose and valve inspection, coolant fill, and coolant leak check. </p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2004459-d46e50425" class="topicref" data-id="id_2004459" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2004459-d46e50425-link" class="wh-expand-btn"></span><span class="title"><a href="t_CleaningAndReplacingPportReceptaclesODUConnectors.html" id="id_2004459-d46e50425-link">Cleaning or replacing the P-port receptacles (ODU connectors)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">The P-port receptacle must be cleaned and lubricated on each of the system P-ports.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2029261-d46e50738" class="topicref" data-id="id_2029261" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2029261-d46e50738-link" class="wh-expand-btn"></span><span class="title"><a href="t_CleaningTheGradientPDUAndSystemPDUFilters_Parent.html" id="id_2029261-d46e50738-link">Cleaning the Gradient Power Distribution Unit (GPDU) and System Power Distribution Unit (SPDU) filters</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Clean the Gradient Power Distribution Unit (GPDU) and System Power Distribution Unit (SPDU) filters (air vents) to keep strong and consistent airflow.</p></span></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2000454-d46e51052" class="topicref" data-id="id_2000454" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2000454-d46e51052-link" class="wh-expand-btn"></span><span class="title"><a href="t_RunningTheSaveandRestoreTool_3.html" id="id_2000454-d46e51052-link">Running the Save and Restore tool</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Use the <span class="keyword wintitle">Guided Install</span> interface to save, check, and restore system data.</p></span></span></span></li><li role="treeitem" class="active"><span data-tocid="id_2030069-d46e51677" class="topicref" data-id="id_2030069" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_DoingACheckOfChillerCoolantFlowAndTemperature.html" id="id_2030069-d46e51677-link">Doing a check of chiller coolant flow and temperature</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Do a check of the chiller coolant flow and temperature to make sure there is a continuous supply of facility liquid coolant to the Integrated Cooling Cabinet (ICC) at all times for proper system operation, to prevent equipment damage, and to operate in clinical mode.</p></span></span></span></li></ul></li></ul></li></ul></div>
                        </nav>
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                       
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class="Num InMap wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WIA3069E260GYZ</li><li><span class="metalabel">Topic ID: </span>id_2030069<span class="metalabel"> Version: </span>1.3</li><li><span class="metalabel">Date: </span>Jul 28, 2025, 6:29:07 PM</li></ul></div><h1 class="- topic/title title topictitle1" id="ariaid-title1">Doing a check of chiller coolant flow and temperature</h1></header>
        <div class="- topic/body task/taskbody body taskbody"><div class="hide"><p class="- topic/shortdesc shortdesc">Do a check of the chiller coolant flow and temperature to make sure there is a continuous supply of facility liquid coolant to the Integrated Cooling Cabinet (ICC) at all times for proper system operation, to prevent equipment damage, and to operate in clinical mode.</p></div>
        <section class="- topic/section task/prereq section prereq"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Prerequisites</h2></div>
                                    <table class="- topic/table table"><caption></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2030069__entry__1" colspan="4">Personnel requirements</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2030069__entry__2">Required persons</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2030069__entry__3">Preliminary requirements</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2030069__entry__4">Procedure</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2030069__entry__5">Finalization</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2030069__entry__1 id_2030069__entry__2">1</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2030069__entry__1 id_2030069__entry__3">-</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2030069__entry__1 id_2030069__entry__4">5 minutes</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2030069__entry__1 id_2030069__entry__5">- </td></tr></tbody>
        </table>
                                    
                                    <table class="- topic/table table"><caption></caption><colgroup><col style="width:100%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2030069__entry__15">Safety</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2030069__entry__15">
                                                                                    <p class="- topic/p p">Before working in any GE HealthCare MR suite or doing any GE HealthCare service procedure, you must:</p>
                                                                                    <ul class="- topic/ul ul" id="id_2030069__d617e42" data-ofbid="id_2030069__d617e42"><li class="- topic/li li">Have read and understood all hazard conditions and safety requirements in the latest revision of the GE HealthCare <cite class="- topic/cite cite"><span class="- topic/ph ph">MR Service Safety Manual</span></cite> (<span class="- topic/ph ph">5452735</span>).</li><li class="- topic/li li">Have successfully completed all relevant GE HealthCare Environmental Health and Safety (EHS) courses (or for non-GE HealthCare employees, equivalent workplace training courses).</li><li class="- topic/li li">Comply with all site-specific training and workplace safety requirements.</li></ul>
                                                                                    <p class="- topic/p p">If you have any safety concerns at any time, do not begin work or immediately stop work and move to a safe location. Immediately contact your supervisor or site safety officer for instructions on how to proceed.</p>
                                                                        </td></tr></tbody>
        </table>
                        </section><section><div class="tasklabel"><h2 class="sectiontitle tasklabel">Procedure</h2></div><ol class="- topic/ol task/steps ol steps"><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">There are two locations on the system to test customer chiller coolant flow and temperature. You can record information from either one of those locations:</span><table><colgroup><col style="width:20.964360587002098%"/><col style="width:79.03563941299791%"/></colgroup><chhead class="- topic/sthead task/chhead "><choptionhd class="- topic/stentry task/choptionhd ">Option</choptionhd><chdeschd class="- topic/stentry task/chdeschd ">Description</chdeschd></chhead><tbody class="- topic/simpletable task/choicetable simpletable choicetable choicetableborder"><tr class="- topic/strow task/chrow strow chrow"><th style="vertical-align:top;" scope="row" class="- topic/stentry task/choption stentry choption">Test location 1</th><td style="vertical-align:top;" class="- topic/stentry task/chdesc stentry chdesc">Do a check of the in-line flow meter on either the supply or return facility coolant hose.</td></tr><tr class="- topic/strow task/chrow strow chrow"><th style="vertical-align:top;" scope="row" class="- topic/stentry task/choption stentry choption">Test location 2</th><td style="vertical-align:top;" class="- topic/stentry task/chdesc stentry chdesc">
                                                                                    <ol class="- topic/ol ol" type="a"><li class="- topic/li li">Go to <span class="+ topic/ph ui-d/menucascade ph menucascade"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Common Service Desktop</span><abbr title="and then"> &gt; </abbr><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Utilities</span><abbr title="and then"> &gt; </abbr><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Machine Data Viewers</span></span>.<div class="- topic/note note note note_note"><span class="note__title">Note</span> You must have  to access machine data viewers.</div></li><li class="- topic/li li">Open the <span class="+ topic/keyword ui-d/wintitle keyword wintitle">Cooling Cabinet Viewer</span> and do a check of the <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Customer Coolant Temperature</span> and <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Customer Coolant Flow Rate</span>. <figure class="- topic/fig fig fignone"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">1. </span></span><span class="fig--title">Cooling Cabinet Viewer</span></figcaption><img class="- topic/image image" src="Cooling_Cabinet_Viewer_s.png"/></figure></li></ol>
                                                                        </td></tr></tbody></table></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Compare the readings of the <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Customer Coolant Temperature</span> and <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Customer Coolant Flow Rate</span> with the parameters below to make sure they are within the specifications.</span><div class="- topic/itemgroup task/info itemgroup info">
                                                            <table class="- topic/table table frame-all"><caption class="- topic/title title tablecap" caption-side="top" is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 1</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">(Facility) customer coolant specifications</span></caption><colgroup><col style="width:50%"/><col style="width:50%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2030069__entry__17">Customer chiller coolant flow</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2030069__entry__18">Inlet temperature [measured at the inlet to the Integrated Cooling Cabinet (ICC)]</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0 valign-middle" headers="id_2030069__entry__17">
                                                                                                                        <p class="- topic/p p">Minimum flow: 30 gpm (114 L/min)</p>
                                                                                                                        <p class="- topic/p p">Maximum flow: 35 gpm (132 L/min)</p>
                                                                                                            </td><td class="- topic/entry entry colsep-0 rowsep-0 valign-middle" headers="id_2030069__entry__18">41 to 54°F (5 to 12°C) measured at the inlet to the ICC.</td></tr></tbody>
        </table>
                                                            <ul class="- topic/ul ul"><li class="- topic/li li">If the parameters are within the specifications, select <span class="+ topic/ph ui-d/uicontrol ph uicontrol">PASS</span> on the ePM form.</li><li class="- topic/li li">If the parameters are not within the specifications, select <span class="+ topic/ph ui-d/uicontrol ph uicontrol">FAIL</span> on the ePM form and inform the person in charge of the site (site manager or operator).</li></ul>
                                                </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">If the check failed, record the following information in the ePM <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Comment</span> column:</span><div class="- topic/itemgroup task/info itemgroup info">
                                                            <ul class="- topic/ul ul"><li class="- topic/li li">(Facility) Customer Coolant Specifications – coolant flow rate or temperature is not within specification.</li><li class="- topic/li li">Informed to [provide the name of the person in charge of the site].</li></ul>
                                                </div></li></ol></section></div></article></main></div>
                        
                        
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            
                
            
            </div>
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        <div id="wh_tools_bottom" class="row wh_tools">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li><span class="topicref"><span class="title"><a href="t_CleaningTheFPUFilter.html">PM Procedures</a></span></span></li><li class="active"><span class="topicref" data-id="id_2030069"><span class="title"><a href="t_DoingACheckOfChillerCoolantFlowAndTemperature.html">Doing a check of chiller coolant flow and temperature</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Do a check of the chiller coolant flow and temperature to make sure there is a continuous supply of facility liquid coolant to the Integrated Cooling Cabinet (ICC) at all times for proper system operation, to prevent equipment damage, and to operate in clinical mode.</p></span></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_Restore-Start-Values-for-Calibration_13762979_3.html" title="Restore Start Values for Calibration" aria-label="Previous topic: Restore Start Values for Calibration" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="c_Troubleshooting_WebhelpLandingPage.html" title="Troubleshooting" aria-label="Next topic: Troubleshooting" rel="next"></a></span>  </span></div>
                </div>
            </nav>
            
        </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="ftrcustom"><span>
				5982163-8EN
			</span> | <span>Revision 
					1</span> | <span>en-US | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="copyright_info"><span class="copyright_years"> ©2025</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>