<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xmlns:whc="http://www.oxygenxml.com/webhelp/components" xml:lang="en-us" lang="en-us" whc:version="22.0">

    <head><link rel="shortcut icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><link rel="icon" href="oxygen-webhelp\template\img/favicon-32x32.png"><!----></link><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge,chrome=1"/><meta charset="UTF-8"/><meta name="copyright" content="(C) Copyright 2025"/><meta name="DC.rights.owner" content="(C) Copyright 2025"/><meta name="DC.type" content="task"/><meta name="description" content="Prerequisites Personnel requirements Required persons Preliminary requirements Procedure Finalization 1 - 30 minutes - Tools and test equipment Item Quantity Part number Manufacturer Nonmagnetic ..."/><meta name="DC.coverage" content=""/><meta name="DC.relation" scheme="URI" content="t_StartingThePowerOnSequence.html"/><meta name="DC.relation" scheme="URI" content="t_ICCPowerONProcedure_Victor.html"/><meta name="DC.relation" scheme="URI" content="t_DoingACheckScan_Parent_3.html"/><meta name="prodname" content=""/><meta name="version" content="0"/><meta name="component" content=""/><meta name="DC.creator" content=""/><meta name="DC.publisher" content="492025"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="id_2042359"/><meta name="DC.language" content="en-US"/>        
      <title>18KW chiller power on procedure</title><!--  Generated with Oxygen version 23.1, build number 2021121412.  --><meta name="wh-path2root" content=""/><meta name="wh-toc-id" content="id_2042359-d46e12083"/><meta name="wh-source-relpath" content="t_18KWChillerPowerOn.dita"/><meta name="wh-out-relpath" content="t_18KWChillerPowerOn.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="./oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="./oxygen-webhelp/app/topic-page.css?buildId=2021121412"/>
    
    
    <script type="text/javascript" src="./oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"><!----></script>
    
    <script data-main="./oxygen-webhelp/app/topic-page.js" src="./oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/notes.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/GEHealthCare.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/print.css?buildId=2021121412"/><link rel="stylesheet" type="text/css" href="oxygen-webhelp/template/footer-fix.css?buildId=2021121412"/><script type="text/javascript" src="./oxygen-webhelp/template/js/Remove_LSEP.js"></script><script type="text/javascript" src="./oxygen-webhelp/template/js/TopicTOCScroll.js"></script></head>
    <body id="id_2042359" class="wh_topic_page frmBody">
        <!--US578: WHR - Move search to line up with manual title-->
        <div class="SupressSearch">
            <!--Search form 
                Removed class for DE238: Double search fields when webhelp is viewed on
            <whc:webhelp_search_input class="navbar-form wh_topic_page_search search" role="form">-->
            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input " role="form">
                
                
                <div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div>
                
                
            </div>
        </div>
        <a href="#topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        <header class="navbar navbar-default wh_header" whc:version="23.1">
    <div class="container-fluid">
        <!-- GEDev US509 Webhelp: expandable navbar icon invisible changed to navbar-light -->
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-light">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <!--     This component will be generated when the next parameters are specified in the transformation scenario:
                            'webhelp.logo.image' and 'webhelp.logo.image.target.url'.
                            See: http://oxygenxml.com/doc/versions/17.1/ug-editor/#topics/dita_webhelp_output.html. -->
                    <!-- US650: Update Webhelp look and feel -->
                    <div id="banner">
                        <!-- GE Dev US464 change logo link to blank target -->
                        <a href="https://www.gehealthcare.com/" class="Num wh_logo d-none d-sm-block " target="_blank"><img src="oxygen-webhelp\template\img/GE-HLTHCR_Webhelp_CMYK-CompPrpl.svg" alt="  SIGNA™ Victor / SIGNA™ Star AIR / SIGNA™ Aviator AIR 1.5TGeneral Service Manual"/></a>
                        <!--* DE224: WHR: Link under the search field is missing -->
                        <div class="search_container">
                            <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class=" wh_search_input "><div class="search_form_container"><form id="searchForm_A" method="get" role="search" action="search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form></div></div><whc:search_field></whc:search_field>
                            <div class="search_link">
                                
                                
                            </div>
                        </div>
                    </div>
                    <div class=" wh_publication_title "><a href="index.html"><span class="booktitle"><span class="ph mainbooktitle">  <span class="ph">SIGNA™ Victor / SIGNA™ Star AIR / SIGNA™ Aviator AIR</span> 1.5T</span><span class="ph booktitlealt"><span class="ph">General Service Manual</span></span></span></a></div>
                    
                </div>
                <!-- The menu button for mobile devices is copied in the output only when the 'webhelp.show.top.menu' parameter is set to 'yes' -->
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>
            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033906-d46e226-mi" data-tocid="id_2033906-d46e226" data-state="not-ready" class=" topicref " data-id="id_2033906"><span class="title"><a href="c_Safety_WebhelpLandingPage.html">Safety and General Information</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033907-d46e1855-mi" data-tocid="id_2033907-d46e1855" data-state="not-ready" class=" topicref " data-id="id_2033907"><span class="title"><a href="c_PreInstallation_WebhelpLandingPage.html">Pre-Installation</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033908-d46e2057-mi" data-tocid="id_2033908-d46e2057" data-state="not-ready" class=" topicref " data-id="id_2033908"><span class="title"><a href="c_InstallationAndUpgrade_WebhelpLandingPage.html">Installation and Upgrade</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033902-d46e2373-mi" data-tocid="id_2033902-d46e2373" data-state="not-ready" class=" topicref " data-id="id_2033902"><span class="title"><a href="c_AdjustmentsAndCalibrations_WebhelpLandingPage.html">Adjustments/Calibrations</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033910-d46e9630-mi" data-tocid="id_2033910-d46e9630" data-state="not-ready" class=" topicref " data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033911-d46e15743-mi" data-tocid="id_2033911-d46e15743" data-state="not-ready" class=" topicref " data-id="id_2033911"><span class="title"><a href="c_Software_WebhelpLandingPage.html">Software</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033912-d46e37423-mi" data-tocid="id_2033912-d46e37423" data-state="not-ready" class=" topicref " data-id="id_2033912"><span class="title"><a href="c_Theory_WebhelpLandingPage.html">Theory</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033914-d46e37731-mi" data-tocid="id_2033914-d46e37731" data-state="not-ready" class=" topicref " data-id="id_2033914"><span class="title"><a href="c_PlannedMaintenance_WebhelpLandingPage.html">Planned Maintenance</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033915-d46e50670-mi" data-tocid="id_2033915-d46e50670" data-state="not-ready" class=" topicref " data-id="id_2033915"><span class="title"><a href="c_Troubleshooting_WebhelpLandingPage.html">Troubleshooting</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033916-d46e51903-mi" data-tocid="id_2033916-d46e51903" data-state="not-ready" class=" topicref " data-id="id_2033916"><span class="title"><a href="c_Parts_WebhelpLandingPage.html">Parts</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033903-d46e53729-mi" data-tocid="id_2033903-d46e53729" data-state="not-ready" class=" topicref " data-id="id_2033903"><span class="title"><a href="c_OEMAndOtherManuals_WebhelpLandingPage.html">OEM and Other Manuals</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033917-d46e54032-mi" data-tocid="id_2033917-d46e54032" data-state="not-ready" class=" topicref " data-id="id_2033917"><span class="title"><a href="c_Replacements_WebhelpLandingPage.html">Replacements</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033904-d46e135458-mi" data-tocid="id_2033904-d46e135458" data-state="not-ready" class=" topicref " data-id="id_2033904"><span class="title"><a href="c_Coils_WebhelpLandingPage.html">Coils</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="id_2033918-d46e150662-mi" data-tocid="id_2033918-d46e150662" data-state="not-ready" class=" topicref " data-id="id_2033918"><span class="title"><a href="c_OptionalFeatures_WebhelpLandingPage.html">Optional Features</a></span></span></li></ul></nav>
                
                <!--whc:include_html href="${webhelp.fragment.after.top_menu}"/-->

            </div>

        </div>
    </div>
</header>
        
        
        
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        
        <div class="row wh_tools " id="wh_tools_top">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li><span class="topicref"><span class="title"><a href="c_DAQA-Check_4386899.html">System</a></span></span></li><li><span class="topicref" data-id="id_2001472"><span class="title"><a href="t_StartingThePowerOnSequence.html">Power on sequencing</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"> Power on sequencing details the initial steps in applying power.</p></span></span></span></li><li class="active"><span class="topicref" data-id="id_2042359"><span class="title"><a href="t_18KWChillerPowerOn.html">18KW chiller power on procedure</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                    <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_ICCPowerONProcedure_Victor.html" title="Integrated Cooling Cabinet (ICC) power on procedure" aria-label="Previous topic: Integrated Cooling Cabinet (ICC) power on procedure" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_DoingACheckScan_Parent_3.html" title="Doing a check scan" aria-label="Next topic: Doing a check scan" rel="next"></a></span>  </span></div>
                    <!-- External resource link -->
                    
                   <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="Num wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page" class="oxy-icon oxy-icon-print"></button></div>
                    
                   <!-- Expand/Collapse publishing TOC 
                             The menu button for mobile devices is copied in the output only when the publication TOC is available
                        -->
                    <button type="button" data-target="#wh_publication_toc" id="wh_toc_button" data-toggle="collapse" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                        <span class="navbar-toggler-icon"></span>
                    </button>  
                </div>
            </nav>
            
        </div>
        <div class="container-fluid" id="wh_topic_container">
            

            <!--whc:include_html href="${webhelp.fragment.before.main.content.area}"/>
           
            <whc:include_html href="${webhelp.fragment.before.main.content.area.topic.page}"/-->


            <div class="wh_content_area">
                <!-- US616 - TOC toggle buttons -->
                <div class="row" id="topic_body">
                    <!-- US647: Add scrollbar to chapter level TOC in webhelp topics - changed paramater to hard-coded value.-->
                    
                        
                        <!-- US655: Create a parameter to remove the short description from chapter-levee/left TOCs in Webhelp -->
                        <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="SurpressSD"></div>
                        <!--  US647: Add scrollbar to chapter level TOC in webhelp topics - Added  TOC_Nav to class-->
                        <nav id="wh_publication_toc" class="d-print-none collapsible TOC_Nav" aria-label="Table of Contents Container">
                            <div class=" wh_publication_toc " data-tooltip-position="bottom"><ul role="tree" aria-label="Table of Contents"><span class="expand-button-action-labels"><span id="button-expand-action" aria-label="Expand"></span><span id="button-collapse-action" aria-label="Collapse"></span><span id="button-pending-action" aria-label="Pending"></span></span><li role="treeitem" aria-expanded="true"><span data-tocid="id_2033910-d46e9630" class="topicref" data-id="id_2033910" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2033910-d46e9630-link" class="wh-expand-btn"></span><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html" id="id_2033910-d46e9630-link">Functional Checks</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="true"><span data-tocid="tocId-d46e9733" class="topicref" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action tocId-d46e9733-link" class="wh-expand-btn"></span><span class="title"><a href="c_DAQA-Check_4386899.html" id="tocId-d46e9733-link">System</a></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_13107247-d46e9734" class="topicref" data-id="id_13107247" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_DAQA-Check_4386899.html" id="id_13107247-d46e9734-link">DAQA Check</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2002964-d46e9834" class="topicref" data-id="id_2002964" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2002964-d46e9834-link" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingTheEmergencyStopAndOffFunctions.html" id="id_2002964-d46e9834-link">Checking the Emergency Stop and Off functions</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"> Follow these procedures to check the Emergency Stop function of the <span class="ph">PDU</span> for the Gradient subsystem and RF subsystem, and to check the Emergency Off function of the power for the entire system.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_15667064-d46e10446" class="topicref" data-id="id_15667064" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Spike-Noise-Check_14242342_DoNotUse.html" id="id_15667064-d46e10446-link">Spike Noise Check</a></span></span></li><li role="treeitem"><span data-tocid="id_2001881-d46e10546" class="topicref" data-id="id_2001881" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_DoingTheLeakSensorFunctionalCheck.html" id="id_2001881-d46e10546-link">Doing the leak sensor functional check</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Follow this procedure to do the leak sensor functional check.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_12373386-d46e11258" class="topicref" data-id="id_12373386" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="c_Magnet-Rundown-Unit-MRU-Functional-Check_12477716.html" id="id_12373386-d46e11258-link">Magnet Rundown Unit (MRU) Functional Check</a></span></span></li><li role="treeitem" aria-expanded="true"><span data-tocid="id_2001472-d46e11358" class="topicref" data-id="id_2001472" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action id_2001472-d46e11358-link" class="wh-expand-btn"></span><span class="title"><a href="t_StartingThePowerOnSequence.html" id="id_2001472-d46e11358-link">Power on sequencing</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"> Power on sequencing details the initial steps in applying power.</p></span></span></span><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><span data-tocid="id_2001693-d46e11460" class="topicref" data-id="id_2001693" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="r_ElectricalSafety_2.html" id="id_2001693-d46e11460-link">Electrical Safety</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">You must follow all recommended safety procedures when servicing and working near energy sources.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2001469-d46e11562" class="topicref" data-id="id_2001469" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ShuttingDownHostComputer_Parent_2.html" id="id_2001469-d46e11562-link"><span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">Shutting down the host computer</span></a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Shutting down the host computer shuts down the system safely and turns off the power to the host computer.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2001934-d46e11665" class="topicref" data-id="id_2001934" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_Applying-LOTO-MDP-Premier_Victor_Prime_2.html" id="id_2001934-d46e11665-link">Applying LOTO - Main Disconnect Panel (MDP)</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"><span class="ph uicontrol">Note: </span>Prior to applying LOTO to the system do the Disk Wipe procedure, which can be found on the documentation library. Search on document 5500610-1. Apply LOTO to the MDP or the facility PDU before removing power to these items. Facility-level LOTO must be done by an electrician.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2001392-d46e11769" class="topicref" data-id="id_2001392" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ConfirmingOverloadAndShortCircuitTripSettingsForPDUInputCircuitBreaker.html" id="id_2001392-d46e11769-link">Doing a check of the overload and short circuit trip settings for the <span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">Power Distribution Unit (PDU)</span> input circuit breaker</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Do a check of the <span class="ph">PDU</span> settings for various voltages.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2003027-d46e11877" class="topicref" data-id="id_2003027" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_SettingTheISCSPDUBreakersAndSubBreakers.html" id="id_2003027-d46e11877-link">Setting the <span xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="ph">Power Distribution Unit (PDU)</span> breakers and sub breakers</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc">Complete these steps to finish the first portion of the power on procedure.</p></span></span></span></li><li role="treeitem"><span data-tocid="id_2042349-d46e11982" class="topicref" data-id="id_2042349" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_ICCPowerONProcedure_Victor.html" id="id_2042349-d46e11982-link">Integrated Cooling Cabinet (ICC) power on procedure</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem" class="active"><span data-tocid="id_2042359-d46e12083" class="topicref" data-id="id_2042359" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_18KWChillerPowerOn.html" id="id_2042359-d46e12083-link">18KW chiller power on procedure</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li><li role="treeitem"><span data-tocid="id_2001754-d46e12184" class="topicref" data-id="id_2001754" data-state="leaf"><span role="button" class="wh-expand-btn"></span><span class="title"><a href="t_DoingACheckScan_Parent_3.html" id="id_2001754-d46e12184-link">Doing a check scan</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"> A check scan is done at the beginning of some procedures and at the end of many procedures. This functional check assures the unit is in good clinical working order.</p></span></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="id_2001754-d46e12287" class="topicref" data-id="id_2001754" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action id_2001754-d46e12287-link" class="wh-expand-btn"></span><span class="title"><a href="t_DoingACheckScan_Parent_4.html" id="id_2001754-d46e12287-link">Doing a check scan</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"> A check scan is done at the beginning of some procedures and at the end of many procedures. This functional check assures the unit is in good clinical working order.</p></span></span></span></li></ul></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e12697" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e12697-link" class="wh-expand-btn"></span><span class="title"><a href="t_DoingPowerMonitorFunctionCheckHeadAndBody_2.html" id="tocId-d46e12697-link">Radio Frequency (RF)</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e13003" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e13003-link" class="wh-expand-btn"></span><span class="title"><a href="t_TABLE-CHECKS-AFTER-INSTALLATION_4881374.html" id="tocId-d46e13003-link">Patient Table</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e13103" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e13103-link" class="wh-expand-btn"></span><span class="title"><a href="t_CheckingTheECGLeads.html" id="tocId-d46e13103-link">Patient/PAC</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e13413" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e13413-link" class="wh-expand-btn"></span><span class="title"><a href="t_ExaminingTheGOCBatteryReplacement.html" id="tocId-d46e13413-link">Operator Workspace</a></span></span></li><li role="treeitem" aria-expanded="false"><span data-tocid="tocId-d46e13516" class="topicref" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action tocId-d46e13516-link" class="wh-expand-btn"></span><span class="title"><a href="t_MeasuringGroundResistance.html" id="tocId-d46e13516-link">Grouding/ Leakage Current</a></span></span></li></ul></li></ul></div>
                        </nav>
                    
                    <div id="pub_toc_button">
                        <button type="button" data-target="#wh_publication_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc"></button>
                    </div>
                    
                    <!--  DE234:  Spacing irregularities with flexible TOCS in Webhelp 
                    Moved related links out 2 divs, moved topic tocs into topic body-->
                    <div id="wh_topic_body">
                        
                       
                        <div id="body_grid"><!-- DE234:  Added Body grid to fix issue with related links-->
                        <div class="Num InMap wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1"><header class="contentHead">
        <div class="topicMeta"><ul class="- topic/title title"><li> </li><li></li><li></li><li><span class="metalabel">Object ID: </span>00000018WIA309138A0GYZ</li><li><span class="metalabel">Topic ID: </span>id_2042359<span class="metalabel"> Version: </span>1.3</li><li><span class="metalabel">Date: </span>May 2, 2023 12:46:03 PM</li></ul></div><h1 class="- topic/title title topictitle1" id="ariaid-title1">18KW chiller power on procedure</h1></header>
        <div class="- topic/body task/taskbody body taskbody"><div class="hide"><p class="- topic/shortdesc shortdesc"></p></div>
        <section class="- topic/section task/prereq section prereq"><div class="tasklabel"><h2 class="sectiontitle tasklabel">Prerequisites</h2></div>
                                    <table class="- topic/table table"><caption></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2042359__entry__1" colspan="4">Personnel requirements</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2042359__entry__2">Required persons</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2042359__entry__3">Preliminary requirements</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2042359__entry__4">Procedure</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2042359__entry__5">Finalization</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2042359__entry__1 id_2042359__entry__2">1</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2042359__entry__1 id_2042359__entry__3">-</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2042359__entry__1 id_2042359__entry__4">30 minutes</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2042359__entry__1 id_2042359__entry__5">- </td></tr></tbody>
        </table>
                                    <table class="- topic/table table"><caption></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2042359__entry__10" colspan="4">Tools and test equipment</th></tr><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2042359__entry__11">Item</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2042359__entry__12">Quantity</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2042359__entry__13">Part number</th><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2042359__entry__14">Manufacturer</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2042359__entry__10 id_2042359__entry__11"><span class="- topic/ph ph"><span class="- topic/ph ph" id="id_2042359__d7e542">Nonmagnetic Titanium Service Tool Kit</span>, Small Set</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2042359__entry__10 id_2042359__entry__12">1</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2042359__entry__10 id_2042359__entry__13"><span class="- topic/ph ph">5113258</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2042359__entry__10 id_2042359__entry__14">-</td></tr><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2042359__entry__10 id_2042359__entry__11"><span class="- topic/ph ph"><span class="- topic/ph ph" id="id_2042359__d7e4189">Coolant</span> (1 Gallon Bottle)</span></td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2042359__entry__10 id_2042359__entry__12">1</td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2042359__entry__10 id_2042359__entry__13"><span class="- topic/ph ph">5174313</span>
                                                                                    </td><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2042359__entry__10 id_2042359__entry__14">-</td></tr></tbody>
        </table>
                                    <table class="- topic/table table"><caption></caption><colgroup><col style="width:100%"/></colgroup><thead class="- topic/thead thead"><tr class="- topic/row"><th class="- topic/entry entry colsep-0 rowsep-0" id="id_2042359__entry__23">Safety</th></tr></thead><tbody class="- topic/tbody tbody"><tr class="- topic/row"><td class="- topic/entry entry colsep-0 rowsep-0" headers="id_2042359__entry__23">
                                                                                    <p class="- topic/p p">Before working in any GE HealthCare MR suite or doing any GE HealthCare service procedure, you must:</p>
                                                                                    <ul class="- topic/ul ul" id="id_2042359__d604e42" data-ofbid="id_2042359__d604e42"><li class="- topic/li li">Have read and understood all hazard conditions and safety requirements in the latest revision of the GE HealthCare <cite class="- topic/cite cite"><span class="- topic/ph ph">MR Service Safety Manual</span></cite> (<span class="- topic/ph ph">5452735</span>).</li><li class="- topic/li li">Have successfully completed all relevant GE HealthCare Environmental Health and Safety (EHS) courses (or for non-GE HealthCare employees, equivalent workplace training courses).</li><li class="- topic/li li">Comply with all site-specific training and workplace safety requirements.</li></ul>
                                                                                    <p class="- topic/p p">If you have any safety concerns at any time, do not begin work or immediately stop work and move to a safe location. Immediately contact your supervisor or site safety officer for instructions on how to proceed.</p>
                                                                        </td></tr></tbody>
        </table>
                                    <div class="- topic/note note note note_note"><span class="note__title">Note</span> It is recommended to discharge remaining coolant in the compressor before switching back to the normal cooling. Dispose of coolant in accordance with local regulations. Otherwise, Chiller filter needs to be cleaned before system turn over.</div>
                                    <div class="- topic/note note note note_note"><span class="note__title">Note</span> The unit may report alarm for “<span class="+ topic/ph ui-d/uicontrol ph uicontrol">Water low</span>” during coolant filling. The alarm will be disappeared when coolant reaches the charge level.</div>
                                    <table role="presentation" border="1" class="+ topic/note hazard-d/hazardstatement note hazardstatement important hazardstatement_important ansi"><colgroup><col class="hazardstatement--logo-col"/><col class="hazardstatement--msg-col"/></colgroup><thead><tr><th colspan="2" class="hazardstatement--important"><span>Important</span></th></tr></thead><tbody><tr><td><svg xmlns="http://www.w3.org/2000/svg" class="hazardsymbol" version="1.1" height="4em" viewBox="0 0 600 525">
   <metadata>
      <rdf:RDF xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
         <cc:Work xmlns:cc="http://creativecommons.org/ns#" rdf:about="">
            <dc:format xmlns:dc="http://purl.org/dc/elements/1.1/">image/svg+xml</dc:format>
            <dc:type xmlns:dc="http://purl.org/dc/elements/1.1/" rdf:resource="http://purl.org/dc/dcmitype/StillImage"></dc:type>
            <dc:title xmlns:dc="http://purl.org/dc/elements/1.1/"></dc:title>
         </cc:Work>
      </rdf:RDF>
   </metadata>
   <defs>
      <path d="M 2.8117,-1.046 A 3,3 0 0 1 0.5,2.958 V 4.5119 A 10.5,10.5 0 0 1 2,25.3078 v 0.5583 A 15,15 0 0 0 14.7975,8.5433 15,15 0 0 0 23.4007,-11.201 l -0.4835,0.2792 A 10.5,10.5 0 0 1 4.1574,-1.8229 z m 3.4148,8.871 a 10,10 0 0 1 -12.453,0 9.5,9.5 0 0 0 -2.1756,2.7417 13.5,13.5 0 0 0 16.8042,0 A 10,10 0 0 0 6.2265,7.825 z" transform="matrix(10,0,0,-10,260,260)"></path>
   </defs>
   <path d="M 597.6,499.6 313.8,8 C 310.9,3 305.6,0 299.9,0 294.2,0 288.9,3.1 286,8 L 2.2,499.6 c -2.9,5 -2.9,11.1 0,16 2.9,5 8.2,8 13.9,8 h 567.6 c 5.7,0 11,-3.1 13.9,-8 2.9,-5 2.9,-11.1 0,-16 z"></path>
   <polygon points="43.875,491.5 299.875,48.2 555.875,491.5 " transform="matrix(1,0,0,0.99591458,0.125,2.0332437)" style="fill:#f6bd16;fill-opacity:1;stroke:none;overflow:visible"></polygon>
   <path d="m -384.00937,417.52725 a 38.151581,36.156727 0 1 1 -76.30316,0 38.151581,36.156727 0 1 1 76.30316,0 z" transform="matrix(0.99319888,0,0,1.0479962,719.28979,-2.9357862)" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.62514842;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:0.4;stroke-dasharray:none;stroke-dashoffset:0"></path>
   <path d="m 300,168.60074 c -20.64745,0 -37.26716,16.97292 -37.26716,38.05658 l 11.01897,133.31318 c 2.10449,17.24457 3.90184,27.0149 11.01898,31.60966 4.64712,2.1172 9.79468,3.32214 15.22921,3.32214 5.40832,0 10.53383,-1.1913 15.16343,-3.28925 7.15697,-4.58178 8.97556,-14.35941 11.08476,-31.64255 l 11.01898,-133.31318 c 0,-21.08366 -16.61973,-38.05658 -37.26717,-38.05658 z" style="fill:#000000;fill-opacity:1;stroke:#000000;stroke-width:0.88582677;stroke-linecap:square;stroke-miterlimit:4;stroke-opacity:1;stroke-dashoffset:0"></path>
</svg></td><td><div class="+ topic/ul hazard-d/messagepanel ul messagepanel"><div class="+ topic/li hazard-d/typeofhazard li typeofhazard">Only use the de-ionized water with the unit. </div><div class="+ topic/li hazard-d/howtoavoid li howtoavoid">If additional de-ionized water is needed, please order from GE HealthCare.</div></div></td></tr></tbody></table>
                        </section><section class="- topic/section task/context section context"><div class="tasklabel"><h2 class="sectiontitle tasklabel">About this task</h2></div></section><section><div class="tasklabel"><h2 class="sectiontitle tasklabel">Procedure</h2></div><ol class="- topic/ol task/steps ol steps"><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Remove chiller front and side panels by screwdriver.</span><div class="- topic/itemgroup task/info itemgroup info">
                                                            <figure class="- topic/fig fig fignone"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">1. </span></span><span class="fig--title">Removing chiller panels</span></figcaption><img class="- topic/image image" src="Removingchillerpanels.png"/></figure>
                                                </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Turn off the Main Power QF1.</span><div class="- topic/itemgroup task/info itemgroup info">
                    <figure class="- topic/fig fig fignone" id="id_2042359__d564e1196" data-ofbid="id_2042359__d564e1196"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">2. </span></span><span class="fig--title">Main Power QF1</span></figcaption><img class="- topic/image image" id="id_2042359__d564e1199" src="MainPowerQF1_18KWChiller.png"/></figure>
                </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Make sure the main power supply to unit is available.</span><ol type="a" class="- topic/ol task/substeps ol substeps"><li class="- topic/li task/substep li substep"><span class="- topic/ph task/cmd ph cmd">Wait a few seconds, start-up interface displayed on the control cabinet screen when unit is powered.</span><div class="- topic/itemgroup task/info itemgroup info">
                                                                                    <figure class="- topic/fig fig fignone"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">3. </span></span><span class="fig--title">Start- up interface screen</span></figcaption><img class="- topic/image image" src="ICCPowerOn_StartupScreen.png"/></figure>
                                                                        </div></li><li class="- topic/li task/substep li substep"><span class="- topic/ph task/cmd ph cmd">Press <span class="+ topic/ph ui-d/uicontrol ph uicontrol">up</span> and <span class="+ topic/ph ui-d/uicontrol ph uicontrol">down</span> to select correct operating frequency (380/400/415V @ 50Hz or 460 ~ 480V @ 60Hz) and then press <span class="+ topic/ph ui-d/uicontrol ph uicontrol">enter</span> to confirm the selected result.</span><div class="- topic/itemgroup task/info itemgroup info">
                                                                                    <figure class="- topic/fig fig fignone"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">4. </span></span><span class="fig--title">Icons on control cabinet</span></figcaption><img class="- topic/image image" src="ICCPowerOn_Icons.png"/></figure>
                                                                        </div></li><li class="- topic/li task/substep li substep"><span class="- topic/ph task/cmd ph cmd">Example of system information.</span><div class="- topic/itemgroup task/info itemgroup info">
                                                                                    <figure class="- topic/fig fig fignone"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">5. </span></span><span class="fig--title">Example of M0 mode</span></figcaption><img class="- topic/image image" src="ChillerPowerOn_M0.png"/></figure>
                                                                                    <figure class="- topic/fig fig fignone"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">6. </span></span><span class="fig--title">Example of M1 mode</span></figcaption><img class="- topic/image image" src="ChillerPowerOn_M1.png"/></figure>
                                                                                    <figure class="- topic/fig fig fignone"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">7. </span></span><span class="fig--title">Example of M2 mode</span></figcaption><img class="- topic/image image" src="ChillerPowerOn_M2.png"/></figure>
                                                                                    <div class="- topic/note note note note_note"><span class="note__title">Note</span> The default coolant outlet temperature setting is 20ºC. Please contact GE HealthCare field engineer to change outlet temperature setting point if your application is different. </div>
                                                                        </div></li></ol></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">The chiller will start pump first, then start compressor after 30 seconds (@60Hz 70 seconds) if outlet temperature is greater than set point.</span><div class="- topic/itemgroup task/info itemgroup info">
                                                            <div class="- topic/note note note note_note"><span class="note__title">Note</span> Wrong power phase will cause the water pressure to be too high or too low.</div>
                                                </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">The chiller will begin pumping coolant through the system after switched on. Meanwhile the coolant in the reservoir will decrease as part of it fills into the system. Add coolant until the coolant level in the reservoir stops going down. (This means that your system is filled and the air has been purged out completely.)</span><div class="- topic/itemgroup task/info itemgroup info">
                                                            <figure class="- topic/fig fig fignone"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure <span class="fig--title-label-number">8. </span></span><span class="fig--title">Checking chiller water level</span></figcaption><img class="- topic/image image" src="Checkingwaterlevel.png"/></figure>
                                                </div></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Continue to fill the reservoir until coolant level reaches “COOLANT CHARGE LEVEL” line. </span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">Run the chiller for 15 minutes, check if coolant level stays at” COOLANT CHARGE LEVEL” line, and verify there are no leaks at joints along the coolant piping system outside chiller. </span></li><li class="- topic/li task/step li step stepexpand"><span class="- topic/ph task/cmd ph cmd">The coolant observed from level gauge should be clean. Otherwise, the coolant loop will need to be flushed and refilled. </span></li></ol></section></div></article></main></div>
                        
                        
                        
                        </div>
                        
                        
                        <!--<whc:webhelp_related_links class="d-print-none"/> -->
                        
                        
                        
                        
                        <!-- GEDev US503: next/previous buttons on bottom -->
                        
                        <div id="topic_toc_button">
                            <button type="button" data-target="#wh_topic_toc" data-toggle="collapse" class=" custom-toggler navbar-toggler collapsed navbar-light" aria-expanded="false" aria-label="Toggle topic table of content" aria-controls="contain-topic_toc"></button>
                        </div>
                        <!--whc:include_html href="${webhelp.fragment.toggle.toc}"/-->
                        
                    </div>

                </div>

                
            </div>
            
                
            
            </div>
        <!-- US675: Modify the breadcrumbs heading on webpages so that it is always visible when users scroll down in webhelp -->
        <div id="wh_tools_bottom" class="row wh_tools">
            <nav class="d-print-none navbar-expand-md" aria-label="Tools">
                
                <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="index.html"><span>Home</span></a></span></li><li><span class="topicref" data-id="id_2033910"><span class="title"><a href="c_FunctionalChecks_WebhelpLandingPage.html">Functional Checks</a></span></span></li><li><span class="topicref"><span class="title"><a href="c_DAQA-Check_4386899.html">System</a></span></span></li><li><span class="topicref" data-id="id_2001472"><span class="title"><a href="t_StartingThePowerOnSequence.html">Power on sequencing</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"> Power on sequencing details the initial steps in applying power.</p></span></span></span></li><li class="active"><span class="topicref" data-id="id_2042359"><span class="title"><a href="t_18KWChillerPowerOn.html">18KW chiller power on procedure</a><span class="wh-tooltip"><p xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" class="shortdesc"></p></span></span></span></li></ol></div>
                
                
                <div class="wh_right_tools">
                    <div class=" wh_navigation_links "><span id="topic_navigation_links" class="navheader">
  
<span class="navprev"><a class="- topic/link link" href="t_ICCPowerONProcedure_Victor.html" title="Integrated Cooling Cabinet (ICC) power on procedure" aria-label="Previous topic: Integrated Cooling Cabinet (ICC) power on procedure" rel="prev"></a></span>  
<span class="navnext"><a class="- topic/link link" href="t_DoingACheckScan_Parent_3.html" title="Doing a check scan" aria-label="Next topic: Doing a check scan" rel="next"></a></span>  </span></div>
                </div>
            </nav>
            
        </div>
        <!-- webhelp.fragment.after.main.content.area and webhelp.fragment.after.main.content.area.topic.page moved out of div to try and fix scrolling issue -->
        
        
        <footer class="navbar navbar-default wh_footer" whc:version="23.1">
  <div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="ftrcustom"><span>
				
					5954488-8EN
			</span> | <span>Revision  4</span> | <span>en-US | </span><span><a target="_blank" href="https://www.gehealthcare.com/">gehealthcare.com</a></span></div><div xmlns:oxy="http://www.oxygenxml.com/functions" xmlns:oxyf="http://www.oxygenxml.com/functions" xmlns:dita2html="http://dita-ot.sourceforge.net/ns/200801/dita2html" xmlns:related-links="http://dita-ot.sourceforge.net/ns/200709/related-links" xmlns:oxygen="http://www.oxygenxml.com/functions" xmlns:astC="http://www.astoriasoftware.com/compose" xmlns:toc="http://www.oxygenxml.com/ns/webhelp/toc" xmlns:str="http://exslt.org/strings" xmlns:xlink="http://www.w3.org/1999/xlink" xmlns="" class="copyright_info"><span class="copyright_years"> ©2024-2025</span> GE HealthCare Proprietary<div class="GETradmark"><span>GE is a trademark of General Electric Company used under trademark license.</span></div></div>
</footer>
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        <!-- The modal container for images -->
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <!-- Modal Content (The Image) -->
            <img class="modal-content" id="modal-img" alt=""/>
            <!-- Modal Caption (Image Text) -->
            <div id="caption"></div>
        </div>
        
        
    </body>
</html>